# MEP 前期設計方法學習計畫 — 訓練紀錄檔

## 文件性質

- **類型**：專案工作紀錄（非 CLAUDE.md 定義的 canonical / redirect / command / skill 任一類；不是 AI 指令檔，是人機共讀的進度台帳）。
- **語言**：全程繁體中文。
- **更新方式**：**活文件（living document）**，與 `log/YYYY-MM.md` 的「append-only、不得改寫歷史」規則不同——本檔隨計畫推進**可重新整理既有章節**，但每次重大更新須在文末「版本更新記錄」留痕，不得無聲改寫已定案的判斷或已標記的事實來源。
- **維護角色**：本檔由「記錄員（recorder）」子任務維護，**不呼叫任何 `mcp__revit-mcp__*` 工具**、**不修改 `domain/*.md`／`CLAUDE.md`／`README`／skill／原始碼**、**不執行 git commit/push/checkout**。所有 Revit 實機數據均由主 session（人類操作者 + 主 agent）於各自 turn 實機查證後轉述給記錄員，記錄員只負責忠實記載與交叉核對，不自行發明或補全任何數值。
- **誠實原則**：本檔內每一個數字、每一個「已驗證」標記，都必須能回指一個具體證據來源（commit hash、檔案路徑+行號、或「主 session 於 YYYY-MM-DD 實機讀取」）。找不到來源的一律標記「未驗證」，不得用推測值填補。

---

## 一、計畫全貌與階段（Phase 0～4）

本學習計畫的目標：把 `domain/mep-space-demand-matrix.md` 定義的「MEP 前期容量與空間收斂方法」，從一份方法論文件，走成一支年輕工程師能實際依循、且盡量透過 Revit MCP 執行的 SOP。

**重要聲明**：下表中 **Phase 0 與 Phase 1 是已由主 session 定案的計畫項目**（Phase 0 已完成並提交，Phase 1 的待驗內容明文寫在 domain 檔的「Pending」段與 L-E／L12 條目中）。**Phase 2～4 是本記錄員依 domain 第五節「Revit 載體與工具對應」表格與整體方法論結構所推導出的草案輪廓，尚未經使用者或主 session 正式核准**，僅供銜接規劃參考，執行前必須回頭與使用者確認範圍與驗收標準。此區分在下表以「定案／草案」欄位標明。

| Phase | 內容 | 驗收標準 | 狀態 | 定案／草案 |
|---|---|---|---|---|
| **Phase 0** | 把前期 MEP 容量與空間收斂方法固化為 `domain/mep-space-demand-matrix.md`：五條原則、四類 Tag、兩張矩陣、六個硬限制 L-A～L-F、迭代重檢表、三個凍結關卡、room-driven vs tool-driven 分流；同步更正 `tool-capability-boundary.md` L5、新增 L12 | domain 檔存在且內容完整；QA/QC 通過；計數同步 | **已完成**（commit `69060fc`，2026-08-11） | 定案 |
| **Phase 1** | 驗證 domain L-E／L12 標記的關鍵分岔：`create_view_schedule({category:"Spaces"})` 能否建出明細表骨架；`read_schedule` 讀回是否能取得 Space 專屬欄位（如 Actual Supply Airflow） | `create_view_schedule` 建表成功且 `MissingFields` 為空；`list_schedules` 回報品類正確；`read_schedule` 讀回表頭正確 | **已完成，範圍超出原定義**。核心 L-E 於 2026-08-11 解除（commit `f0165bf`）。同日內，Phase 1 的精神（「以實測取代推論」）延伸到三個當時未預見的項目並全數完成：**L12 推翻**（`query_elements_with_filter`/`modify_element_parameter` 對 `Spaces` 品類實測可用，commit `815ea10`）、**L13 由推論升級為實測**（`set_project_units` 副作用重設清單，commit `bb153fe`）、**L14 新增**（`get_mep_settings` 坡度 `display` 格式化缺陷，commit `bb153fe`）。詳見進度台帳對應列 | 定案 |
| Phase 2（草案） | 依 Phase 1 已確定的「骨架自動、判定手動」自動化型態，產生對應 skill（明細表骨架建立/讀回交給 MCP；Space 實例、專案參數、計算公式、條件格式明確寫成手動 GUI 步驟） | skill 通過 `domain/skill-authoring-standard.md` 檢查；skill 計數同步；至少一次 dry-run 示範可重現；示範需明確展示 Open Item 5 提到的「骨架非判定」界線 | 未開始（無證據顯示已動工） | **草案，待主 session／使用者核准** |
| Phase 3（草案→進行中，**第二輪大幅推進**） | 在**工作副本**（`C:\Users\01102088\Desktop\MEP\_work\WORK_M1_02_Space-Demand-Matrix.rvt` + 同資料夾的 `ARCH_LINK.rvt`）上，套用四類 Tag 分類，建立 Space Demand Matrix 與 Equipment Space Claim Matrix 至少一輪，並跑一次迭代重檢 | 矩陣四類 Tag 分類完成；每個數值帶狀態欄（Confirmed/Provisional/Derived/RFI）；至少一次「建築變更→機電重檢」的紀錄留痕 | **進行中，較上一版顯著推進**。已完成：單位凍結、§3-3 上游驗收（69 個 Space，4 項缺陷）、四類 Tag 分類 69/69、**§102 用途類別分類 29 筆**（法定通風量計算欄位已建立並交叉驗算，Grand Total 3,437.526078）、**系統型式決策**（A-01 冰水／A-02 氣冷屋頂，轉換鏈 4-1 節缺口已補）、**迴圈重跑一次**（SUPPLY 壓力解除後問題移至 DISTRIB，產出豎井空間需求書）、**決策紀錄治理**（發現 3 項零記錄的法律效力決定，補齊 `決策紀錄與來源手冊.md`，新增「先記錄後寫模型」規則）。**尚未開始或未完成**：Space Demand Matrix 完整需求量欄位（目前僅送風／§102 一項有交叉驗算過的數字，排氣／冷量／電力等仍缺）、Equipment Space Claim Matrix 完整建立、豎井建議值（僅有下限，無基準可查）、`U-01～U-08` 待決事項內容（見 Open Item 9）、任何正式的「建築變更→機電重檢」紀錄 | **草案，待主 session／使用者核准**（不存檔原則的衝突已由使用者裁決解除，見 Decision Log D10） |
| Phase 4（草案） | 教材化：整理成年輕工程師可直接依循的 SOP + Revit MCP 操作對照表，並找非本計畫作者的第三人實際跟走一次全流程 | 第三人在無作者在場協助下，依文件+MCP 工具走完 Phase 1～3 全流程並回報卡點 | 未開始 | **草案，待主 session／使用者核准** |

**本計畫 commit 履歷**（分支 `feat/mep-space-demand-matrix`，依時序）：

| Commit | 時間 | 內容 | QA/QC（`-SkipBuild -SkipDeploy`） |
|---|---|---|---|
| `69060fc` | 2026-08-11 | Phase 0：新增 `domain/mep-space-demand-matrix.md`，更正 L5、新增 L12（初版） | 60 PASS / 0 FAIL / 0 WARN |
| `f0165bf` | 2026-08-11 | L-E 實機驗證解除 + 新增第 3-3 節「上游資料驗收」 | 60 PASS / 0 FAIL / 0 WARN |
| `be36461` | 2026-08-11 12:34 | Space 內建欄位盤點 + 骨架誤判風險 + 收編訓練紀錄 | 60 PASS / 0 FAIL / 0 WARN |
| `abe4cbc` | 2026-08-11 12:38 | （本記錄檔自身的 commit，非 domain 內容變更） | 不適用 |
| `366dc67` | 2026-08-11 12:47 | 單位凍結關卡（domain 5-1 節）+ L13 新增 | 60 PASS / 0 FAIL / 0 WARN |
| `bb153fe` | 2026-08-11 14:12 | L13 實測驗證 + L14 新增 | 60 PASS / 0 FAIL / 0 WARN |
| `ec4efea` | 2026-08-11 14:31 | 補四類 Tag 的分類軸說明與台灣用語對應（domain 2-0-1 節） | 60 PASS / 0 FAIL / 0 WARN |
| `815ea10` | 2026-08-11 15:08 | 更正四類 Tag 的來源宣稱（domain 2-0、2-2 節）、**推翻 L12 初版** | 60 PASS / 0 FAIL / 0 WARN |
| `8cfc935` | 2026-08-11 15:22 | 修正 L12 寫入筆數 41→42（**採納本記錄員上輪標記的落差**，附拆解：`MEP_Tag` 26 筆＋`MEP_驗收狀態` 16 筆）+ 收編本檔上一輪補記 | 60 PASS / 0 FAIL / 0 WARN |
| `ae172df` | 2026-08-11 15:36 | domain 新增 3-2-1 節「前期機房面積是提出與追蹤，不是計算」 | 60 PASS / 0 FAIL / 0 WARN |
| `7b9683d` | 2026-08-11 16:16 | domain 補上 L-F 驗證過的去單位作法 + 交叉驗算規定（含反直覺判準：零差異＝抄寫非驗證） | 60 PASS / 0 FAIL / 0 WARN |
| `0000745` | 2026-08-11 16:41 | domain 轉換鏈補入「決定系統型式」一步（4-1 節），修補外部研究代理指出的方法缺口 | 60 PASS / 0 FAIL / 0 WARN |
| `77be9b4` | 2026-08-11 16:58 | domain 新增 L15：連結模型兩個陷阱（`query_linked_elements` 白名單品類、連結元素單位不隨主模型凍結） | 60 PASS / 0 FAIL / 0 WARN |
| `5f796a5` | 2026-08-11 17:25 | log：2026-08-11 session 摘要同步（`log/2026-08.md`） | 未於 commit message 內文聲明 |
| `1b18842` | 2026-08-11 17:35 | 新增 `docs/mep-design-playbook-ch1.zh-TW.md`（教戰手冊第一章，見下方誠實邊界更正） | 未於 commit message 內文聲明 |
| `0a64139` | 2026-08-11 17:39 | domain 新增 5-2 節「批次填值 MCP/GUI 分工判準」+ 本檔 v5 | 60 PASS / 0 FAIL（commit message 引用本檔文字，非獨立聲明） |
| `ca0318c` | 2026-08-11 17:49 | log 同步 + 本檔 v6 | 60 PASS / 0 FAIL / 0 WARN |
| `e14bf27` | 2026-08-12 09:20 | `MCP-Server/src/socket.ts` 重連自我鎖死修復（三缺陷交互作用，非 domain 變更） | **commit message 內文未見 QA/QC 字樣**，見下方誠實邊界 |
| `c518508` | 2026-08-12 09:25 | domain 新增 5-3 節「Space 垂直範圍與前期無天花板的後果」+ L16（`modify_element_parameter` 走內部單位） | 60 PASS / 0 FAIL / 0 WARN |
| `0f2a7f5` | 2026-08-12 12:16 | domain 新增「決策者欄是資格檢查」（原則 4 下）+ 7-1 節「迴圈的診斷功能」+「法條沒列的三種成因」 | 60 PASS / 0 FAIL / 0 WARN |
| `053f33f` | 2026-08-12 13:46 | domain 新增「待決 vs 待做」四分法 + 7-2 節「選不受假設影響的判別基準」 | 60 PASS / 0 FAIL / 0 WARN |
| `f294c96` | 2026-08-12 14:01 | domain 新增 L17：批次寫入前先把作用視圖切離明細表 | **commit message 內文未見 QA/QC 字樣**，見下方誠實邊界 |
| `079e240` | 2026-08-12 14:15 | domain 新增 5-4 節「明細表欄位加入時機與免費的交叉驗算」 | **commit message 內文未見 QA/QC 字樣**，見下方誠實邊界 |

> **本輪更正（重要）**：上一版本檔把 `be36461`～`815ea10` 五個 commit 的 QA/QC 標記為「未提供」，理由是「coordinator 聊天訊息裡沒附」。**這是本記錄員自己的查證疏漏**——本輪用 `git log -1 --format=%B <hash>` 逐一讀取這 12 個 commit 的完整訊息，發現**每一個都在 commit message 內文寫著「QA/QC: 60 PASS / 0 FAIL / 0 WARN」**，只是上一輪沒去讀 commit message 本文、只看了 coordinator 的聊天轉述。教訓：**verifiable 的事實應該去查 verifiable 的來源（commit message），而不是等口頭轉述**——這條教訓與本檔多次記錄的「實測優於推論」是同一件事的另一種形式。commit 時間戳與 QA/QC 內容均為本記錄員本輪以 `git log` 讀取核對，非轉述。
>
> **本輪新發現的落差（2026-08-12）**：coordinator 本輪聊天訊息與 `log/2026-08.md` 2026-08-12 14:30 條目**都聲稱**今天六個 commit「全部 QA/QC 60 PASS / 0 FAIL / 0 WARN」，但本記錄員以 `git log -1 --format=%B <hash>` 逐一核對，**`e14bf27`／`f294c96`／`079e240` 三個 commit 的完整訊息內文查無 QA/QC 相關字樣**（含「PASS」「FAIL」「WARN」「QA/QC」「verify」等關鍵字皆零命中）。可能原因：這三個 commit 本身不改 domain 計數（`e14bf27` 是純程式碼修復、`f294c96`/`079e240` 是 domain 段落新增但未觸及計數表），QA/QC 腳本可能確實跑過但作者省略了在 commit message 寫出來，也可能真的沒跑——**本記錄員無法從 git 歷史本身分辨這兩種情況**，僅如實記錄「訊息聲稱」與「commit message 實際內容」不一致，不代為判斷孰是孰非。

---

## 二、進度台帳

標記說明：**已驗證**＝本輪或先前 turn 有具體工具輸出或檔案內容佐證；**推論待驗**＝有合理依據但未經工具執行確認；**未開始**＝尚無任何查證動作。

| 項目 | 狀態 | 證據來源 |
|---|---|---|
| `domain/mep-space-demand-matrix.md` 已建立，內容含五原則／四 Tag／兩矩陣／六限制／迭代表／三凍結關卡／room-driven vs tool-driven 分流 | 已驗證 | 本輪直接讀取 `domain/mep-space-demand-matrix.md` 全文（307 行），內容與 Phase 0 描述一致 |
| `tool-capability-boundary.md` L5 已更正為「已大部分解除」、新增 L12（Space 品類零工具支援） | 已驗證 | 本輪直接讀取 `domain/tool-capability-boundary.md` L5（第 68～76 行）、L12（第 159～171 行） |
| Domain SOP 計數 76 → 77，`CLAUDE.md` 已同步為 77 | 已驗證 | `CLAUDE.md` 第 37 行現值 `\| Domain SOP files \| 77 \|`；與 commit `69060fc` 訊息「Domain 76 → 77」一致 |
| Phase 0 commit 存在（`69060fc`），變更 14 個檔案 | 已驗證 | `git show --stat 69060fc`，本輪執行確認 |
| QA/QC 60 PASS / 0 FAIL，兩次 commit 皆同一結果 | 已驗證（coordinator 本輪提供，非本記錄員重新執行） | commit `69060fc`（Phase 0）與 commit `f0165bf`（L-E 驗證＋3-3 節）皆為 60 PASS / 0 FAIL，由 coordinator 於本輪訊息中提供。本記錄員依規則不得寫入 repo 其他檔案、不應執行可能有副作用的腳本，仍未自行重跑腳本核對；若之後又有變更，此數字需要再次由主 session 確認 |
| `create_view_schedule` 工具存在，`inputSchema.category` 為自由字串（無白名單） | 已驗證 | 本輪直接讀取 `MCP-Server/src/tools/schedule-tools.ts` 第 9～20 行：`category: { type: "string", description: "品類名稱（如：'Walls', 'Rooms', 'Pipes'）" }` |
| `create_view_schedule({category:"Spaces"})` 能否實際建出 Space 明細表骨架 | **已驗證** | 2026-08-11 commit `f0165bf`：在零 Space 實例的建築模型上實測，`create_view_schedule {category:"Spaces", fields:[Number, Name, Area, Actual Supply Airflow, Specified Supply Airflow]}` 建立成功（ElementId 745499、`FieldCount=5`、`MissingFields` 空）；`list_schedules` 回報品類為 `Spaces`；`read_schedule` 讀回表頭五欄正確、資料列為空（符合無 Space 實例的預期）。測試表已刪除，模型未存檔。domain 已將 L-E 標記刪除線並註記「已解除」，新增「L-E 驗證紀錄」段落（`domain/mep-space-demand-matrix.md` 第 227～242 行）。**關鍵推論**：品類解析走 `doc.Settings.Categories` 的文件品類定義，與模型是否已有 Space 實例無關——故此驗證不需要先準備含 Space 實例的模型；本記錄員先前在 Open Item 1 假設「需要含 Space 實例的模型才能驗證」，前提有誤（見下方 Open Item 1 更新） |
| domain 新增第 3-3 節「上游資料驗收」（六項檢查＋四條處置規則），採納本檔 Open Item 2 的建議 | 已驗證 | commit `f0165bf`；本輪直接讀取 `domain/mep-space-demand-matrix.md` 第 139～161 行，確認六項檢查（面積無法計算／未放置／淨高異常／同名不同用途／用途未定義／編號不唯一）與四條處置規則（不得代填、不得靜默忽略、`Derived` 不可視同 `Confirmed`、驗收結果須含總數對帳且差額為零）逐條存在 |
| Revit 現況：開啟 `ARCH_LINK.rvt`（ProjectName=ARCH_LINK、BuildingName=Health Center、ClientName=Autodesk、ProjectNumber=056750），Active view `{3D}`（ElementId 594388，Scale 96） | 已驗證（主 session 本輪實機讀取，非本記錄員驗證） | 主 session 於本輪提供，記錄員未重新呼叫 MCP 工具核對（規則禁止） |
| `ARCH_LINK.rvt` **沒有 Spaces 品類**，僅有 Rooms（3D 視圖內 25 個） | 已驗證（主 session 本輪實機讀取） | 同上 |
| 明細表 5 張：DOOR SCHEDULE(437826)、ROOM SCHEDULE(222865)、Room Style Schedule(510632)、WALL SCHEDULE(483643)、WINDOW SCHEDULE(437864) | 已驗證（主 session 本輪實機讀取） | 同上 |
| ROOM SCHEDULE 欄位：Level, Name, Number, Area, Ceiling Height, Floor Finish, Base Finish, Ceiling Finish, Wall Finish, Room Style | 已驗證（主 session 本輪實機讀取） | 同上 |
| 房間統計：Lower Level 16 間/3451 SF；GROUND FLOOR 30 間/4943 SF；SECOND FLOOR 22 間/4808 SF；Grand total 68 間/13202 SF；單位英制 | 已驗證（主 session 本輪實機讀取） | 同上 |
| EXAM 3-4（Number 1304）= 120 SF（≈11.15 m²） | 已驗證（主 session 本輪實機讀取） | 同上；換算值（≈11.15 m²）由主 session 提供，記錄員未重新核算 |
| WAITING（Number 1003）Area 欄顯示 `Redundant Room`（資料缺陷） | 已驗證（主 session 本輪實機讀取） | 同上——**這是資料品質問題，見下方 Open Item 2** |
| 挑高空間：LOBBY 1001（32'-6"）、MRL ELEVATOR 1002（32'-4"）、STAIRS 1013（21'-4"） | 已驗證（主 session 本輪實機讀取） | 同上 |
| SUPPLY tag 候選：MEDICAL GASES 1602(68 SF)、ELECTRICAL 1601(75 SF)、MECH 2019(157 SF)、ELECTRIC COMMUNICATIONS 2020(64 SF)、AV 2008(84 SF) | **候選，已由正式分類取代（見下方【事件 8】）** | 主 session 本輪提供，明確標註「疑似」。**2026-08-11 更新**：正式 Tag 分類已完成，純 `SUPPLY` 5 筆、`SUPPLY,CONSTRAINT` 1 筆，共 6 筆／45.53 m²。命名候選 5 筆與正式結果的「純 SUPPLY 5 筆」筆數相同，**但個別房間層級是否逐一對應，本記錄員未取得資料核對，不宣稱兩者是同一批房間** |
| DISTRIB tag 候選：PATIENT COORIDOR 1010(982 SF)、COORIDOR 2002(903 SF) | **候選，已由正式分類取代（見下方【事件 8】）** | 同上。**2026-08-11 更新**：正式結果 `DISTRIB` 10 筆，多於原候選的 2 筆——差異成因（原候選遺漏、或正式分類納入了原本沒被算進候選的空間）未經說明，本記錄員不推測 |
| 課程模型資料夾 `C:\Users\01102088\Desktop\MEP\M1\` 內含 M1_01～M1_05 五個模型與 ARCH_LINK.rvt | 已驗證（本輪檔案系統核對） | 本輪執行 `ls` 確認：`M1_01_Translate-Design-System-Layouts.rvt`、`M1_02_Analytical-Systems.rvt`（19,230,720 bytes，修改日期 2025-08-26）、`M1_03_Manage-Mechanical-Settings.rvt`、`M1_04_Modify-Mechanical-and-Plumbing-Systems.rvt`、`M1_05_Analyze-Pipe-Duct-Systems.rvt`，另有多份 `_CTEST_*` 前綴的練習存檔與 `ARCH_LINK.rvt` |
| `M1_02_Analytical-Systems.rvt` 內容含 Space 元素／Spaces 品類 | **未開始（僅檔案存在性確認，內容未驗證；已降級，不再是任何驗證的前置條件）** | `.rvt` 為二進位格式，本記錄員的 Read 工具無法有意義解析其內容；檔名對應到 Autodesk 官方 MEP 課程模組命名慣例，但這只是命名推測，不構成內容證據。**重要更正（2026-08-11）**：L-E 驗證已證實品類解析與模型是否含 Space 實例無關，故此項**不再是 L-E 或 Phase 1 的前置條件**；是否含 Spaces 品類/實例只影響「Phase 2 挑哪個模型示範含手動建 Space 實例的完整工作流」這個後續問題 |
| 工作副本已建立：`_work\WORK_M1_02_Space-Demand-Matrix.rvt`（19,230,720 bytes）與 `_work\ARCH_LINK.rvt`（33,923,072 bytes），供 Phase 2 起累積使用（Decision Log D10） | 已驗證（coordinator 本輪提供） | coordinator 本輪回報路徑與大小；兩個數字分別與原始 `M1_02_Analytical-Systems.rvt`（19,230,720 bytes）、`M1\ARCH_LINK.rvt`（33,923,072 bytes）的大小一致——後兩者為本記錄員上一輪 `ls` 親自核對過，故此交叉比對可信；工作副本檔案內容本身未經本記錄員開啟核對 |
| **【事件 1，2026-08-12 已回溯改寫，見誠實邊界】外部並行機電案的單位盤點方法**：執行者／觀察員／稽核三條獨立軌道交叉驗證，稽核結果多數 `CONFIRMED`、少數 `PARTIAL`、**零 `REFUTED`**（無捏造，性質判斷，非數量統計） | 已驗證（coordinator 本輪提供，**本記錄員無法讀取來源核對**） | 該外部案為客戶機密，其分析全部留在外部工作目錄，**不進本 repo**（`log/2026-08.md` 2026-08-12 14:30 條目「邊界」段落，本輪已讀取核對）。**本記錄員自本輪起，不再於本檔記載該外部案的具體文件名稱、頁數／篇數／筆數等數值**，僅保留可轉移的方法論教訓——見誠實邊界對本次回溯改寫的完整說明 |
| 【事件 1 續】`verify_citations.py` 對全部 104 筆引用做機械驗證：找出 **13 筆頁碼錯誤**（人工稽核僅抓到 5 筆），修正後複驗歸零；該工具自身亦產生 3 個偽陽性，經寬鬆比對排除 | 已驗證（coordinator 本輪提供，未經核對） | 同上。**方法論意義**：人工抽查（稽核）與機械全驗（腳本）各自都不完備——稽核抓到 5/13，腳本自己有 3 個偽陽性——**兩者合用才收斂**，這個結論本身值得記入年輕工程師的操作原則（見第三節） |
| 【事件 1 續】稽核抓到一筆「未標記的推論」：執行者寫「kw 與 kva 是不同物理量」，字面正確但**文件查無依據**，屬套用電機常識 | 已驗證（coordinator 本輪提供，未經核對） | **這不是幻覺**（幻覺會被查證抓到）**，是「很可能正確、卻被寫在與有出處內容同一證據等級上的推論」**。已改為三段式標記（文件事實／推論待確認／裁決依據在哪份未提供的文件）。**此發現與事件 9 的 SOILED LINEN／kw-kva 是同一種錯誤模式，見六、誠實邊界的 Q1 完整記錄** |
| **【事件 2，已回溯改寫】缺漏文件的三層區分（方法論，數值已移除）**：業主標準文件目錄與本機已取得份數之間有落差；**未提供**的部分屬 `RFI`、不是工作缺口；未取得的標準集中在容量最大的系統類別 | 已驗證（coordinator 本輪提供，未經核對） | 外部案資料，本記錄員無法核對來源目錄。**保留的教訓是分類法本身**（「未讀」與「未提供」是兩件事，後者不算工作缺口），不是具體項數 |
| **【事件 3】RFI 合併**：既有 RFI「`Verification of proposed capacities`」重複出現三次且皆為空殼（文件、頁碼皆為 `-`），**未另開新 RFI**，內容補進 CSA & SMP #2 既有預編號空白列 #10–#17 | 已驗證（coordinator 本輪提供，未經核對） | 決策理由見 Decision Log D11 |
| 【事件 3 續，已回溯改寫】產出時發現 **openpyxl 的 load→save 會丟失多個 zip entry**（含 Microsoft 敏感度標籤／機密分類中繼資料、內嵌 OLE 物件、圖片、執行緒註解），改用外科式替換：只重寫目標工作表 XML，逐 entry SHA256 驗證前後 entry 總數一致、僅目標 entry 改變 | 已驗證（coordinator 本輪提供，未經核對） | **合規面（保留，此為方法論重點）**：剝除客戶文件機密標籤後回送屬合規問題，這是改用外科式替換的直接原因，不只是技術偏好。決策理由見 Decision Log D12（已同步移除文件識別細節） |
| **【事件 4】單位凍結完成**（domain 5-1 節關卡）：工作副本上執行 `set_project_units {mode:"taiwan", length:"mm", area:"m2", volume:"m3", airFlow:"m3/h"}`，保留值由使用者於 GUI 設定（面積 2 位／體積 2 位／風量 1 位／坡度百分比 4 位），記於 `_work\單位凍結紀錄.md` 並已簽署 | 已驗證（coordinator 本輪提供；domain 5-1 節本輪已讀取核對存在，第 372～414 行） | domain `set_project_units {mode:"taiwan"}` 的行為本身（整份重建、副作用重設）見下方 L13 列；此處記錄的是「用它來完成凍結」這個決策動作與交付物 |
| 【事件 4 續，教學實例】`ENTRY 1000`：英制顯示 `138 SF`，切公制 2 位後為 `12.77 m²`＝`137.45 SF`——**「138」由 137.45 進位而來，誤差 0.4%，原顯示完全看不出來** | 已驗證（coordinator 本輪提供，未經核對） | 教學價值極高的具體實例，見本檔末「給年輕工程師的三件事」 |
| 【事件 4 續，教學實例】坡度 `1:48` 與 `1:24`（相差一倍）在英制 0 位下**都顯示為 `1/2" / 12"`**，設為百分比 4 位後才區分為 `2.0833%` 與 `4.1667%`——**保留值不足會讓兩個不同的東西長得一樣** | 已驗證（coordinator 本輪提供，未經核對） | 同上 |
| 【事件 4 更正】coordinator 更正先前「切換弄壞了精度」的說法：**面積精度切換前後都是 0 位**，Revit 預設精度從英制時就已不足以支撐 §36／§102 的面積×係數計算，不是切換造成的退化 | 已驗證 | 本輪直接讀取 `domain/tool-capability-boundary.md` L13 第 214 行，原文：「這也意味著預設精度在英制時就已不足以支撐面積×係數的法規計算，並非切換造成」，與 coordinator 敘述一致。決策層面見 Decision Log D15 |
| **【事件 5】L13 由推論升級為實測**：4 個 spec 以外的單位確實被靜默重設（空氣密度 `lb/ft³`→`kg/m³`、黏度 `cP`(2位)→`Pa-s`(5位)、坡度比值→角度），底層 raw 值未變 | **已驗證（本輪讀取 domain 檔核對）** | `domain/tool-capability-boundary.md` L13 第 191～214 行，含前後對照表與 `raw` 值不變的驗算（`airDensity.raw` 前後均為 `0.034064786987`）。commit `bb153fe` |
| **【事件 5 續】L14 新增**：`get_mep_settings` 的 `Pipe.slopes[].display` 以角度格式化，不跟隨專案坡度單位設定；UI 顯示 `1.0417%` 時工具仍回 `0.60°`；`percent`／`ratio_1_in` 正確，判讀應忽略 `display` | **已驗證（本輪讀取 domain 檔核對）** | `domain/tool-capability-boundary.md` L14 第 216～228 行，含 `atan(0.01041667)=0.5968°≈0.60°` 的驗算，並指出工具自身的 `slopesNote` 文字與實際行為不符（另一個小缺陷）。commit `bb153fe` |
| **【事件 6】L12 被推翻，且更正已寫入 repo**（🔴 與 coordinator 本輪敘述有出入，見下方獨立說明） | **已驗證（本輪讀取 domain 檔核對，與 coordinator 陳述不一致，已作更正）** | `domain/tool-capability-boundary.md` L12 標題現為「Space（機電空間）無**專用**工具，但通用工具可用（2026-08-11 新增，同日經實測大幅更正）」，第 159～189 行；`query_elements_with_filter {category:"Spaces"}` 回傳 69 筆完整資料（`ElementId`／`Number`／`Name`／`Level`／`Area`／`Volume`／`Unbounded Height`／`Upper Limit`／`Limit Offset`／`Room Number`／`Room Name`／`Plenum`／`Occupiable` 等）、`modify_element_parameter` 可用（domain 文字為「已批次寫入 41 筆」）。**coordinator 本輪訊息說「此更正尚未寫進 repo，請標為待辦」，但本記錄員讀到的 repo 現況顯示此更正已在 commit `815ea10`（2026-08-11 15:08）寫入。本記錄員未依字面指示新增「L12 待辦」Open Item，改為在此如實記錄現況並在 Decision Log D16 說明分歧，理由見六、誠實邊界** |
| **【事件 7】§3-3 上游資料驗收在 69 個 Space 上實跑，發現 4 項缺陷**（🔴🔴🟡🟡） | 已驗證（coordinator 本輪提供，**本記錄員無法對照 `_work\` 模型核對**） | 詳見下方 4 列；domain 的 3-3 節本身（規則）已於上一輪核對存在（`domain/mep-space-demand-matrix.md` 第 139～161 行），但**規則存在不代表這次實跑的具體數字被本記錄員核對過**——這批數字全部是轉述 |
| 【事件 7-a，🔴】16 個 Space 樓層歸屬錯誤：建築側在 `Lower Level`（標高 29972），Space 全建在 `GROUND FLOOR`（30480），差 508 mm。驗算 `OUTPATIENT CENTER 1500`：體積÷面積＝91.79÷41.06＝**2.236 m**，但建築天花高 2.743 m，差 0.507 m，體積短少約 **107.4 m³**。**影響是選擇性的**：§102／§36 為面積基準不受影響，ACH 與冷房負荷受影響 | 已驗證（coordinator 本輪提供，未經核對） | 見 Open Item 7 |
| 【事件 7-b，🔴】`STAFF ENTRANCE 1501` 面積差 **14.5 倍**（建築 117.06 m² vs Space 8.05 m²） | 已驗證（coordinator 本輪提供，未經核對） | 見 Open Item 7 |
| 【事件 7-c，🟡】`WAITING 1003` 建築側為 `Redundant Room`，未建立對應 Space，且**無任何警告** | 已驗證（coordinator 本輪提供，未經核對） | 呼應 Open Item 2；3-3 節規則存在但尚未被套用去攔截這個案例（見 Open Item 2 的「尚未完成的部分」） |
| 【事件 7-d，🟡】`Plenum`／`Occupiable` 兩欄位全 69 筆皆為預設值，不可用於判定 | 已驗證（coordinator 本輪提供，未經核對） | 見 Open Item 7 |
| 【事件 7-e】`Unbounded Height` 只有兩個值（4064／4623），是**樓層間距**、不是各室淨高；建築側的挑高資訊（LOBBY 32'-6" 等）**在 Space 上已遺失**，體積計算只能用 `Volume` 欄位 | 已驗證（coordinator 本輪提供，未經核對） | 這是 L12 表格中「幾何：`Area`／`Volume`／`Unbounded Height`⋯都不必自建」（domain 第 268 行）這句話的重要但書——欄位存在不代表欄位內容可用，見 Open Item 7 |
| **【事件 8】Tag 分類完成（69 筆）**：四個專案參數（`MEP_Tag`／`MEP_Tag_Status`／`MEP_用途類別`／`MEP_驗收狀態`，皆 Text/Instance/綁定 Spaces）由使用者於 GUI 建立。分工：MCP 寫 25 筆例外（分散、易挑錯），使用者以「明細表選列→Properties 改參數」一次填 44 筆 `DEMAND`。驗證 69/69 正確、0 空白、25 筆例外未被覆蓋 | 已驗證（coordinator 本輪提供，未經核對） | 決策層面（MCP／GUI 分工原則）見 Decision Log D13。**內部算術檢核（本記錄員自行核算，非轉述）**：44＋8＋10＋5＋1＋1＝**69**，與總 Space 數一致；`RFI` 16＋`OK` 53＝**69**，亦一致——兩組分類總數都能對上，無明顯漏記或重複 |
| 【事件 8 續】結果分佈：純 `DEMAND` 44／`DEMAND,CONSTRAINT` 8／`DISTRIB` 10／`SUPPLY` 5／`SUPPLY,CONSTRAINT` 1／`CONSTRAINT` 1；`MEP_驗收狀態`：`RFI` 16／`OK` 53 | 已驗證（coordinator 本輪提供，未經核對） | 見上列算術核對 |
| 【事件 8 續，訊號】`SUPPLY` 僅 45.53 m²（6 間，即純 `SUPPLY` 5 間＋`SUPPLY,CONSTRAINT` 1 間）偏低；**本模型零個 plenum／管道間／豎井 Space**——配送空間在建築規劃中未被配置，只能借用走廊天花 | 已驗證（coordinator 本輪提供，未經核對） | 這正是 domain 第二節「核心論證：四類裡有兩類沒有主人」（`domain/mep-space-demand-matrix.md` 第 138～152 行，本輪已核對存在）所警告的風險在本案成真的第一個實例。見 Open Item 8 |
| **【事件 8 註記，已解決】** domain L12 原寫「已批次寫入 41 筆」與事件 8 的「25 筆例外」對不上——**本記錄員上一輪標記為落差、不代為調和**，該筆記錄本身被 coordinator 採納並據以查證，於 commit `8cfc935` 更正為：實際 **42** 筆＝`MEP_Tag` 26 筆（1 筆能力測試＋25 筆分類例外）＋`MEP_驗收狀態` 16 筆（RFI） | **已驗證（本輪讀取 domain 檔核對）** | `domain/tool-capability-boundary.md` L12 第 172 行現文：「✅ 可用（實測寫入 **42** 筆：`MEP_Tag` 26 筆＋`MEP_驗收狀態` 16 筆）」。**方法論意義**：上一輪「不猜測、只標記落差」的做法本身促成了這次更正——記錄員的角色不是把所有數字都調和到一致，而是讓不一致可見，讓有能力查證的人去查 |
| **【事件 9】使用者提出兩項關鍵質疑（Tag 判斷依據／四類分法出處）並獲得誠實回答，domain 已修正** | 已驗證（本輪讀取 domain 檔核對修正內容存在） | 完整記錄見六、誠實邊界。domain 修正部分：`mep-space-demand-matrix.md` 新增 2-0 節（第 89～112 行）、2-0-1 節（第 114～136 行）、2-2 節（第 205～237 行），本輪已逐節讀取核對存在且內容與 coordinator 敘述相符（含 `MECH`／`AV`／`JANITOR` 誤判範例、污衣間負壓推論範例）。commit `ec4efea`、`815ea10` |
| **【二輪事件 1】§102 用途類別分類完成（29 筆：MCP 14＋使用者 GUI 15），與 Tag 分類刻意採不同流程** | 已驗證（coordinator 本輪提供，未經核對） | §102 有法律效力，填入模型後取得「已判定」外觀，故不用 Tag 那種「AI 先填、技師覆核」流程，改由技師逐項決定。**核對結果**：69 個空間中僅 20% 有法條明列對應（A 組 14／需類比的 B 組 33／可能不適用的 C 組 22）——這個 80% 缺口本身是重要發現：§102 的 19 類是為一般建築寫的，本案為醫療建築，直接套表大部分套不上 |
| 【二輪事件 1 續】**D-1**：`EXAM`／`CONSULT` 15 間取「容納人數不多者」欄＝**8**（§102 未列診察室，比照辦理） | 已驗證（coordinator 本輪提供，未經核對） | 決策見 Decision Log D17。**這是有法律效力的類比判斷，非本記錄員可核對的客觀事實**——記錄依據，不代為評斷是否為最佳類比 |
| 【二輪事件 1 續】**D-2**：通風方式採 §101 第一款（全機械進排），但**核對後發現此選擇不改變大部分數值**——§102 表中 13 列在一、二款欄數值完全相同，另 6 列（5 廁所＋SHOWER/LOCKER）第一/二款為「－」，即**這 6 處依規定不得機械送風**，款別選擇改變的是**合法性而非風量數字** | 已驗證（coordinator 本輪提供，未經核對） | 決策見 Decision Log D18。**方法論重點**：§101 款別是**逐室適用**，不是全案選一次就結束——這點若被誤解，容易把 6 個不該機械送風的空間也套上機械送風的設計 |
| **【二輪事件 2】三個 Tag/§102 寫入事故（全部發生在 GUI 批次選取階段）** | 已驗證（coordinator 本輪提供，未經核對） | 三起事故性質不同，見下方三列拆解 |
| 【二輪事件 2-a】`⋯` 事故：coordinator 在同一則訊息中給了完整版與縮寫版兩個字串，使用者複製到縮寫版，導致 15 筆類別名稱變成字面上的 `比照：⋯` | 已驗證（coordinator 本輪提供，未經核對） | **coordinator 明確承認「我的錯」**——本記錄員如實記錄此歸因，不淡化也不加重 |
| 【二輪事件 2-b】`DR OFFICE` 被覆蓋：依名稱排序時 `CONSULT`→`DR OFFICE`→`EXAM` 相鄰，GUI 選取範圍掃入 `DR OFFICE`，5 筆原本已有法條明列依據的值被『比照』版覆蓋 | 已驗證（coordinator 本輪提供，未經核對） | 根因是「排序後相鄰」，不是操作失誤本身——見下方 Decision Log D21（MCP/GUI 分工規則修正） |
| 【二輪事件 2-c】`DR SCRUB 1506` 出現未經判定的值，**成因不明** | **未驗證，成因不明，本記錄員不代為猜測** | coordinator 明確表示未猜測成因，本記錄員比照處理，不補一個聽起來合理的解釋 |
| 【二輪事件 2 續，方法修正】原「值相同用 GUI」規則不夠，修正為：**GUI 只適合值相同且能用單一排序條件與鄰列隔離的群組；一旦相鄰列需要不同的值，必須用 MCP** | 已驗證（coordinator 本輪提供，未經核對；**本輪查證未在 domain 或 repo 任何檔案中找到此文字**） | 本記錄員以 `grep` 搜尋 `domain/*.md` 未命中「鄰列隔離」或近似措辭——**這條修正規則目前只存在於本訓練紀錄與 coordinator 的口頭轉述，未落地為 domain 或 skill 的正式規則**。決策見 Decision Log D21，此落差本身列入誠實邊界 |
| **【二輪事件 3】計算欄位交叉驗算抓出近 10 倍誤差** | **已驗證（本輪讀取 domain 檔核對，一般方法層面）** | `domain/mep-space-demand-matrix.md` 第 570～580 行「交叉驗算是必要步驟，不是可選項」：「該欄實際上只是複製了係數欄，面積完全未被計入，總計比正確值小近 10 倍……單看畫面無從察覺」。**具體數字**（355 vs 正確 3,437.5）為 coordinator 本輪提供，domain 文字本身未寫出具體數字，本記錄員未核對這兩個數字的原始來源 |
| 【二輪事件 3 續】去單位兩步式已驗證：`Area去單位 = Area / UnitArea` → `法定通風量 = Area去單位 * 係數`；一步式在實測中失敗（該列輸出等於係數本身） | **已驗證（本輪讀取 domain 檔核對）** | `domain/mep-space-demand-matrix.md` 第 550～568 行「L-F 的正確作法：去單位自成一欄」，含兩步式公式表格與失敗案例說明，內容與 coordinator 敘述一致 |
| 【二輪事件 3 續】最終 Grand Total **3,437.526078**，coordinator 腳本預覽 3,437.1，差 0.012%（來自顯示精度捨入）——**反直覺判準：完全零差異通常代表兩邊用了同一組數字，那不是驗證是抄寫** | **部分已驗證** | domain 第 580 行原文：「正確的交叉驗算會出現微小差異（實測約 0.01% 量級）……這個微小差異反而是獨立性的證據：完全零差異通常代表兩邊用了同一組數字，並非真正的交叉驗證」——**判準本身已寫入 domain 且本輪核對存在**；`3,437.526078` 與 `3,437.1` 兩個具體數字為 coordinator 提供，本記錄員未重新核算 0.012% 這個百分比是否算對（`(3437.526078-3437.1)/3437.526078 ≈ 0.0124%`，量級相符，未逐位核算） |
| **【二輪事件 4】轉換鏈補入「決定系統型式」一步（domain 4-1 節）** | **已驗證（本輪讀取 domain 檔核對）** | `domain/mep-space-demand-matrix.md` 第 406～457 行：轉換鏈在「設計容量」與「設備列」之間插入【決定系統型式】，並列出系統型式對照表（分離式/VRF 幾乎不需機房 → 冰水主機全室內需要大機房）、系統型式決定依據（六項，多數不在機電手上）。**起源與 coordinator 敘述一致**：外部研究代理指出「不能由總風量直接推機房面積」，經查證確認為 domain 轉換鏈的真實缺口 |
| 【二輪事件 4 續】本案決策：**A-01 冰水系統**（依據模型內既有 2 台 `Fan Coil Unit - Ceiling Ducted - CHW`）、**A-02 氣冷式主機置屋頂** | 已驗證（coordinator 本輪提供，未經核對） | 這兩項是本案的具體選型決策，不是 domain 方法本身，domain 未記載這兩個具體代號——**專案層級決策存於 `_work\`，本記錄員無法讀取核對**。決策見 Decision Log D19、D20 |
| 【二輪事件 4 續】決策遞迴三層，每層改變空間結論：① 冰水 vs VRF → 要不要機房；② 氣冷 vs 水冷 → 機房多大；③ 通風集中 vs 分散 → 豎井多大甚至要不要 | 已驗證（coordinator 本輪提供，未經核對） | 這個三層遞迴結構本身呼應 domain 4-1 節「系統型式未定之前無法回答機房夠不夠大、豎井要幾支」的論述（本輪已核對存在），但三層拆解的具體措辭未見於 domain 原文，屬本案的推演記錄 |
| **【事件 5，🔴】選氣冷後迴圈閉合在意料之外的地方：機房壓力解除，但需要豎井，而建築沒有豎井** | 已驗證（coordinator 本輪提供，未經核對） | `DISTRIB` 那 10 個空間（見事件 8）全是走廊、門廳、樓梯、電梯，**無任何管道間**。「問題沒有消失，它從 `SUPPLY` 移動到了 `DISTRIB`」——這句話本身呼應 domain 2-0-1 節「`DISTRIB` 沒有主人」的論證（本輪已核對此論證存在於 `mep-space-demand-matrix.md` 第 135、151、201 行），但**本案「配送會獨立失敗成為實況」這個具體敘事未見於 domain 原文**，是本案對既有抽象論證的一次實地印證，記錄在本檔而非寫回 domain（domain 保持通則層級，不收具體案例敘事，與先前處理方式一致） |
| 【事件 5 續】產出 `空間需求書-垂直管道空間.md`（不在本 repo）：豎井淨寬**下限 0.5 m 可證明**，**建議值查無基準** | 已驗證（coordinator 本輪提供，**本記錄員無法讀取此檔案核對**） | **新方法論結論**：「空間需求的『下限』可以推導，『建議值』不行。下限來自物理，建議值來自施工與維修慣例，而那部分在台灣沒有被寫下來」——這句話目前**未見於 domain 檔**（本輪已 grep 確認），是否該收編為通則超出本記錄員授權，可視為 Phase 5（若未來有）候選內容 |
| 【事件 5 續】風管對比：集中式需 0.336 m² 斷面，是冰水二管（0.065 m²）的 **5.2 倍**；分散式（各區 ERV）趨近零 | 已驗證（coordinator 本輪提供，未經核對） | 算術核對：0.336 ÷ 0.065 ≈ **5.169**，coordinator 說「5.2 倍」，四捨五入後相符（本記錄員自行核算，非轉述） |
| **【事件 6】外部 Deep Research：Q1 台灣查無可引用機房面積基準（三個獨立管道一致）** | 已驗證（coordinator 本輪提供，未經核對） | 發現臺北市《建築物設置機電設備空間配置規範》要求標示設備種類/數量/位置/尺寸並附型錄——審查看的是「能否提出實際設備與必要性」，不是比例，**與 domain 3-2-1 節「提出與追蹤，不是計算」的方法論方向一致**（本輪已核對 3-2-1 節存在，第 328～378 行），是外部查證與既有 domain 方法互相印證的一個案例 |
| 【事件 6 續，🔴 三方都錯的更正，coordinator 明確要求完整記錄】Q2「診察室通風量是否足夠」：**coordinator** 說 2.92 ACH vs「業界≥6」只有一半——**錯，那個 6 是負壓隔離病室的規定，不是一般診察室**；**Google agent** 說 ASHRAE 170 總換氣 2 ACH——**錯，讀到的是外氣（outdoor air）欄，不是總換氣（total）欄**；**coordinator 下載官方 PDF 逐字核對原文**：`General examination room　NR　2　4` → 外氣 2、總換氣 **4** | 已驗證（coordinator 本輪提供，未經核對，**本記錄員無法取得 ASHRAE 170 原文核對**） | **正確結論**：2.92 ACH 低於 4 ACH 門檻達 27%，方向對（不足）、數字錯（原引用的 6 與 2 都不是對的比較基準）。且 §102 若取 15 人（比照候診室）可達 5.47 ACH，超過門檻——這代表 D-1（取 8 人，見二輪事件 1）與「取 15」兩個假設會導向不同的合規結論，**這兩個數字本身互相牽動，見誠實邊界的完整記錄** |
| **【事件 7】決策紀錄稽核：九項決策中三項具法律效力者從未被記錄**（建築類型＝醫院、D-1 取 8、D-2 第一款） | 已驗證（coordinator 本輪提供，未經核對） | 起因：使用者質疑「數字來源與決策點寫完了嗎」。三項的共同模式：對話中決定→立刻寫進模型→因「已經做完了」而未回頭補文件。**新規則**：「已經寫進模型」不等於「已經被記錄」；往後任何決策必須先寫進決策紀錄，才能寫進模型，順序不可顛倒。完整記錄見六、誠實邊界與 Decision Log |
| 【事件 7 續】已補出 `決策紀錄與來源手冊.md`（不在本 repo）：D-01～D-09、來源手冊含「是否讀到原文」欄、**U-01～U-08 待決**、S-07～S-11 已更正錯誤 | **已驗證存在性（coordinator 本輪提供），內容未提供，本記錄員無法轉錄** | U-01～U-08 的具體內容本輪訊息中**未逐項列出**，只給了代號範圍與「待決」狀態。本記錄員**不會**替這 8 項編造合理內容——見下方 Open Item 9（僅記錄佔位，不杜撰內容），待內容實際提供後再補 |
| 【事件 7 續，難看真相】來源手冊親自讀過原文的只有 5 項（§102、§101、§106、§36 表格、ASHRAE 170）；§37、§55、§52、計費辦法、節能標準、能源署手冊、臺北市規範**皆為轉引** | 已驗證（coordinator 本輪提供，未經核對） | coordinator 用「難看真相」形容，本記錄員如實保留此用詞，不美化 |
| **【事件 8，已更正路徑】教戰手冊第一章產出** | **已驗證（本輪讀取，與 coordinator 敘述有出入，見下方更正）** | coordinator 本輪敘述此檔在 `Desktop\機電設計教戰手冊_第一章_設計之前.md`（暗示不在 repo）。**本記錄員本輪直接讀取確認實際路徑為 `docs/mep-design-playbook-ch1.zh-TW.md`（commit `1b18842`，2026-08-11 17:35），確實在本 repo 內**，22,246 bytes，且今日（2026-08-12）有未提交的本地修改（`git status` 顯示 `M`）。核心框架**五種量**（要來的／查來的／算來的／決定的／查無的）本輪已逐節核對存在（第 59、76、114、132、155 行標題）。檔頭明載：「非真實專案、非任何客戶案件……演練標的：Autodesk MEP 認證課程之 Revit 2026 教學模型」，與本檔記載的訓練案性質一致，不涉外部並行機電案內容。另有配套檔 `docs/mep-design-playbook-ch1-model-guide.zh-TW.md`（未提交，9,551 bytes），本輪僅確認其存在，未讀取內容 |
| **【三輪事件 1】socket.ts 重連自我鎖死修復（`e14bf27`），與 MEP 方法無直接關係，記為方法論教訓** | **已驗證（本輪讀取 commit message 全文核對）** | 三缺陷交互作用：`connect()` 無條件覆寫 socket 參照且無「已連上跳過」守衛；`'close'` 事件重連 timer 無單例化無 `clearTimeout`，斷線風暴堆積數百個 timer；逾時分支只 reject 不 terminate。後到的重連覆寫掉已連上、正握著 Revit 獨占鎖的 socket 參照，新連線必被回 409。連續兩次誤診（「另一個 client 搶線」「Revit 端鎖卡住」）皆為看現象猜原因，讀原始碼一次定位。修正後唯讀稽核 agent 抓出新版引入的 race（`CONNECTING` 提早 resolve 弱化後置條件），改用 in-flight promise；並擋下一個可能的錯改（`CLOSING` 狀態若納入快速返回守衛，會因 `ws` 套件 30 秒 graceful close 逾時而製造死窗）。**commit message 明載「誠實邊界」段落**：「連線已 OPEN 時 connect() 不會被呼叫，故並行呼叫測試只證明無回歸，未能證明該 race 已修復」——這句自我保留本輪已核對存在，逐字轉錄 |
| **【三輪事件 2】模型盤點推翻自行提出的三個警告** | 已驗證（coordinator 本輪提供，未經核對） | 先前警告「體積可能沒在算／`Upper Limit` 是預設值／天花板沒擋住 Space」，實測 `Volume÷Area` 得到 2.24／2.44／2.54／2.74／4.05／4.53／4.63 m 的合理分布後，三者皆不成立。**與 L12 同型的錯誤**：從一般情況推警告，未查證這份模型——本檔已多次記錄同一種錯誤模式（L12 靜態掃碼、Open Item 6 的 Model 級證據假設等），這是第三次出現 |
| **【三輪事件 3】L16：`modify_element_parameter` 走 Revit 內部單位，不吃專案顯示單位** | **已驗證（本輪讀取 domain 檔核對）** | `domain/tool-capability-boundary.md` L16（第 267～294 行）：實測寫入 89.2、讀回 9093 m³/h，比值 101.94＝ft³/s→m³/h 換算率；要寫入 89.2 m³/h，參數需給 0.875。**分級 L2**（工具行為與直覺相反，靜默寫入錯誤資料）。commit `c518508`。**副產品性質**：測試目的原是查 ACH 是否由 `Specified` 驅動，撞見此陷阱純屬意外——若當時只寫不讀，29 筆會全部大 102 倍且無任何警告 |
| **【三輪事件 4】內建 `Air Changes per Hour` 前期恆為 0（不受 `Specified Supply Airflow` 驅動）** | **已驗證（本輪讀取 domain 檔核對）** | `domain/mep-space-demand-matrix.md` 第 671～691 行：ACH 只吃 `Actual`（風口加總）或 `Calculated`（負荷分析），前期兩者皆不存在。**因此前期自我檢核只能自建計算欄位**（`自建 ACH = 法定通風量 ÷ Volume`），內建欄位不可放進前期明細表，「它恆為 0，只會讓人以為檢核做過了」 |
| **【三輪事件 5】自建 `檢核ACH` 欄位完成 29 筆逐筆交叉驗算，最大偏差 0.116%、零偏差筆數 0；發現恆等式 `ACH＝用途係數÷天花高度`（面積消掉）** | 已驗證（coordinator 本輪提供，具體偏差數字與逐筆結果未經本記錄員核對；恆等式本身與 domain 已核對存在的段落一致） | domain 對應段落見第 992～994 行：「ACH 可以靠壓低天花高度『達標』，而送風量一點都沒有增加……挑高空間在 ACH 指標下天生不利」，本輪已核對存在，措辭與 coordinator 本輪敘述一致。**副作用價值**：`檢核ACH` 欄同時是幾何異常偵測器——coordinator 舉例某廁所空間的檢核值與其餘四間不同，反推其天花比其他四間低約 100 mm 級距，加欄位前完全看不見（具體房號與偏差公尺數屬本案細節，本記錄員未逐一核對） |
| **【三輪事件 6，🔴】「我沒有這樣的專業知識去填 CSV 的決定欄」——使用者這句話直接寫入 domain 原則 4** | **已驗證（本輪讀取 domain 檔核對）** | `domain/mep-space-demand-matrix.md` 第 78～96 行「決策者欄是一道資格檢查，不是行政手續」：「填不出決策者，代表這個決定還沒有人有資格做……危險的不是空格，是空格被填滿的壓力」，本輪逐字核對存在。處置為【教學假設】／【決定】雙欄拆分，寫入模型的字串自帶「非技師判定，不得用於實際專案」標記，domain 第 96 行原文核對存在。commit `0f2a7f5` |
| **【三輪事件 7】全案 §102 補齊（29 技師判定＋17 教學假設＋23 判不適用＝69），總量從既有值成長至約 2.20 倍，連帶推翻風管斷面與天花內餘裕的既有結論** | 已驗證（coordinator 本輪提供，具體公噸/立方米數字未經核對；比例與連帶推翻的方向已於 `log/2026-08.md` 2026-08-12 條目交叉核對一致） | `log/2026-08.md` 第 475～477 行（本輪已讀取核對）：「風管斷面 0.336→0.739 m²；『水平天花內綽綽有餘』變成『剛好夠』。技師改判擺盪 ±863.7（全案 11%）」，其中改判擺盪幅度最大的一筆單一房間占比約 37%——與 domain 7-1 節「某案」範例（第 887 行，本輪已核對存在）的敘事一致，但 domain 未寫出這個百分比數字，屬本案細節 |
| **【三輪事件 8，方法論，已去識別化】外部並行機電案的業主回覆反過來修正了本案的設計流程順序** | 已驗證（coordinator 本輪提供，未經核對；本記錄員依 2026-08-12 邊界聲明主動省略該外部案的具體回覆數量與文件細節） | 教訓為方法層級：**業主先給拓樸、數值在後且會一直變，而本案原本把量算完卻還沒定型式，順序反了**。由此本案決定 `U-03＝分層式`；新增 `A-04`（主幹設計風速）。`A-04` 的紀錄含一條誠實聲明：**該值是從既有結論反推出來的，理由是事後補的**——值是繼承的、理由是後加的，兩者不同，coordinator 明確要求保留這個區分 |
| **【三輪事件 9】`U-03` 判別基準改選「豎井有無」（垂直）而非「風管塞不塞得下」（水平），因水平結論被證明對假設極敏感** | **已驗證（本輪讀取 domain 檔核對）** | `domain/mep-space-demand-matrix.md` 7-2 節第 897～926 行「選判別基準：挑那個不受假設影響的」：某案以「主幹是否塞得進天花內」判別得出集中式不可行，但敏感度測試顯示「該結論僅在設計風速 2.84 m/s＋深梁時成立，且只差 4 mm」；改以「是否需要貫通豎井」判別（有無不受風速影響）後結論才穩健。**由此推翻前一輪「整個合理梁深範圍內都走不通」的結論**，原本列為唯一瓶頸的結構梁深降級——domain 明文：「真正決定答案的是從未被記錄的設計風速」 |
| **【三輪事件 10，🔴 第二次使用者糾正】「沒有任何機組，因為那是下一步要做的事吧」——「一樓機組放哪裡」被誤列為待決事項** | **已驗證（本輪讀取 domain 檔核對）** | `domain/mep-space-demand-matrix.md` 7-1 節第 864～885 行「待決 vs 待做」四分法：待做（沒人擋，是我們的工作）／待決（等他人回覆）／卡住（連範圍都劃不出來）／查無（外部世界沒有答案）。自我檢查句「這一項如果對方今天就回覆，我明天做得完嗎？」本輪核對存在。實例段落明確記載這次誤列的原文，coordinator 原話「沒有任何機組，因為那是下一步要做的事吧」與 domain 記載的使用者糾正一致。**重分類後**：原 10 項「待決」中 3 項改判為待做、2 項改判為查無，真正在等別人回覆的只剩 3 項 |
| **【三輪事件 11】L17：批次寫入前先把作用視圖切離明細表（效能陷阱，非能力限制）** | **已驗證（本輪讀取 domain 檔核對）** | `domain/tool-capability-boundary.md` L17（第 297～321 行）：對 69 個 Space 批次寫入，作用視圖為 16 欄×71 列含計算欄位的明細表時，17 筆批逾時 2、13 筆批逾時 6、7 筆批全滅；**縮小批次連錯三次方向、情況反而更糟**；切到平面圖後 14 筆一批全部秒過。分辨方式：唯讀呼叫正常＋寫入逾時＝前景視圖成本問題；兩者皆失敗＝連線問題。**分級 L3**（效能陷阱，容易誤判為連線故障）。commit `f294c96` |
| **【三輪事件 12】寫入 46 筆設計目標（`Specified Supply/Exhaust Airflow`），其中 13 筆因 §102 款別限制寫進排風欄而非送風欄，交叉驗算全數通過** | 已驗證（coordinator 本輪提供；「款別決定值進哪一欄」的規則本輪已核對 domain 5-4 節存在，第 724～736 行） | `MEP_用途類別狀態` 69 筆（29 技師判定／40 教學假設）填完。domain 明文：「款別分析原本被當成『數值不變所以不影響』而擱置，直到寫入這一步才發現它決定了值進哪一欄」，第 734 行本輪核對存在。`log/2026-08.md` 記載交叉驗算「46 筆全部通過，最大差 0.495（顯示捨入上限 0.5），零差異筆數 0，總和差 +0.03」——本輪已讀取 log 核對此段文字存在，惟本記錄員未重新核算 |
| **【三輪事件 13】確認 MCP 無法建模：搜過工具集，沒有放置機電設備或建立風管的工具** | 已驗證（coordinator 本輪提供，未經核對） | `log/2026-08.md` Pending 段落原文（本輪已核對存在）：「MCP 無放置機電設備或建立風管的工具——S1 建模為 GUI 工作，MCP 負責前置與後置驗證」。本記錄員未自行搜尋 `MCP-Server/src/tools/` 逐一核對此結論（規則限制：不得碰原始碼、只能讀 docs 目錄外的檔案供交叉核對，實務上本記錄員選擇不擴大查證範圍以維持本輪聚焦） |

---

## 三、給年輕工程師的操作路徑

本節直接轉錄 `domain/mep-space-demand-matrix.md` 第五節「Revit 載體與工具對應」與第六節「硬限制」的內容，並標明每一步為什麼不能／能自動化。**本節不新增任何未經 domain 檔佐證的步驟。**

| 步驟 | 誰做 / 用什麼 | Revit UI 路徑 | MCP 工具 | 自動化程度 | 為什麼 |
|---|---|---|---|---|---|
| 0. 切公制 | 機電或建模負責人 | Manage → Project Units | `set_project_units {mode:"taiwan"}` | 全自動 | 必須在第一步做，否則 `Area × 係數` 會被誤判為成本密度、風量欄位吃到英制數值（domain 第五節備註） |
| 1. 讀建築空間清單 | 機電 | Insert → Link Revit | `get_linked_models`、`query_linked_elements` | 全自動 | — |
| 2. 建 Space | 機電 | Analyze → Spaces & Zones → Space | **無工具**（L-A） | 手動 | MCP 完全不支援 `MEPSpaces` 品類，2026-08-11 掃過全 repo `.ts`/`.cs` 零命中 |
| 3. 建 Tag 與需求參數 | 機電 | Fields → Add Parameter | **無工具**（L-B） | 手動 | 無新增專案參數的工具；建完可用 Transfer Project Standards 搬到其他專案 |
| 4. 建矩陣骨架 | 機電 | View → Schedules → Spaces | `create_view_schedule {category:"Spaces"}` | **全自動（已驗證）** | 2026-08-11 實機驗證成立（commit `f0165bf`）：建表成功、品類正確、Space 專屬欄位（Actual/Specified Supply Airflow）可解析。骨架建立與讀回可交給 MCP，但**表內的判定要素（Space 實例、計算公式、條件格式標色）仍是手動**——見下方說明與 Open Item 5 |
| 5. 建計算欄位 | 機電 | Add Calculated Parameter | **無工具**（L-C） | 手動 | Revit API 無公式 setter |
| 6. 逐室標紅（條件格式） | 機電 | Formatting → Conditional Format | **無工具**（L-D） | 手動 | 同上，無 API setter |
| 7. 讀回矩陣做外部彙總 | 機電 | 匯出 | `read_schedule`、`list_schedules` | 全自動 | — |
| 8. 分區 | 機電 | Analyze → System Zone | 無工具 | 手動 | — |
| 9. 容量累加（管未畫） | 機電 | Analytical Connections + System Browser | 無工具 | 手動 | — |
| 10. 設備放置與空間比對 | 機電 | Systems → Mechanical Equipment | `query_elements_with_filter`、`get_element_geometry` | 半自動 | — |
| 11. 空間衝突檢查 | 機電 | — | `detect_clashes` | 全自動（僅硬碰撞） | — |

**給年輕工程師的白話版（2026-08-11 更新，L-E 驗證後定案）**：本方法的自動化型態確定為**「骨架自動、判定手動」**。

- **骨架自動**：明細表（Schedule）本身的建立與讀回可以完全交給 MCP——`create_view_schedule {category:"Spaces"}` 建表、`read_schedule` 讀回，欄位設定（含 Space 專屬欄位如 Actual Supply Airflow）都在自動化範圍內。
- **判定手動**：但 Space 元素本身（L-A）、Tag 與需求專案參數（L-B）、計算欄位公式（L-C）、條件格式標色（L-D）這四項，仍然一律要回到 Revit UI 手動做——這不是 AI 能力不足，是 Revit API 本身在這幾個點沒有對外開放對應的設定介面。

**這個區分很重要，務必記住（見下方 Open Item 5）**：明細表骨架能自動生成，**不代表整張檢核表的「合格/不合格」判定也自動了**——那四項判定要素仍然要人工建立。本次驗證建出的表資料列是空的（因為模型沒有 Space 實例），這是正常結果，不是工具失敗。

**單位前提（2026-08-11 更正）**：`ARCH_LINK.rvt` 目前是英制。coordinator 已澄清：`Area × 係數` 被誤判為成本密度的坑**只發生在明細表的 Calculated Value 公式裡**，不影響單純讀值換算——本輪盤點的英制房間數字（68 間/13202 SF 等）可以直接換算成公制使用，不需要重讀。但**切換專案單位（`set_project_units`）的動作該發生在 MEP 自己的模型，不是 `ARCH_LINK.rvt`**——後者是建築師的交付物，機電不該去改它的專案單位設定。詳見 Open Item 4（已改寫）。

### Phase 2 之後：一律在工作副本上操作，不在原始課程／範例模型上操作

**2026-08-11 使用者裁決（完整規則見 Decision Log D10）**：從 Phase 2 開始任何需要累積狀態（手動建 Space、Tag、矩陣內容）的操作，一律在 `C:\Users\01102088\Desktop\MEP\_work\` 底下的工作副本進行，**不得**直接在 `C:\Users\01102088\Desktop\MEP\M1\` 的原始課程模型上做——原始模型永遠不動、永遠不存檔。

目前已建立的工作副本：

| 檔案 | 角色 | 大小 |
|---|---|---|
| `_work\WORK_M1_02_Space-Demand-Matrix.rvt` | 宿主檔（在此建 Space、Tag、矩陣） | 19,230,720 bytes |
| `_work\ARCH_LINK.rvt` | 連結檔（供宿主檔連結讀取 Room 資料） | 33,923,072 bytes |

**年輕工程師最容易踩的坑**：`_work\ARCH_LINK.rvt` **必須保持原檔名，不能跟著改成有 `WORK_` 前綴或其他辨識用命名**。Revit 的連結路徑是依檔名解析的，宿主檔 `WORK_M1_02_Space-Demand-Matrix.rvt` 內部存的連結目標就是「同資料夾下一個叫 `ARCH_LINK.rvt` 的檔案」——如果手滑把這個副本也改名（例如改成 `ARCH_LINK_copy.rvt`），Revit 開啟宿主檔時連結會直接找不到，畫面上的建築房間全部消失，而且不會有明顯的錯誤訊息提示「你改錯檔名了」，初學者很容易誤以為是別的地方壞掉。**判斷一個資料夾是不是工作副本，看的是整個 `_work\` 資料夾這一層，不是看每個檔案的檔名。**

**兩條規則不要混淆**：
1. **可以累積狀態**的操作（手動建 Space、填矩陣、跑迭代重檢）→ 一定在 `_work\` 工作副本上做。
2. **驗證某個 MCP 工具行為**（例如「這個新工具的某個參數到底吃不吃 XX」這類問題）→ 一定回到乾淨的原始模型上單獨測，**不得**在已經累積了一堆手動 Space/矩陣資料的工作副本上做，因為累積狀態會污染歸因（分不清結果是工具本身的行為，還是被之前手動改過的東西影響）。L-E 的驗證就是照這條規則、在乾淨的原始 `ARCH_LINK.rvt` 上做的（見 D6、D10）。

### Tag／§102 分類階段：MCP 與 GUI 怎麼分工（2026-08-11 實測得出，**下方為修正版，見 Decision Log D13／D21**）

⚠️ **本節第一版（D13）在 Tag 分類時驗證有效，但在後續 §102 用途類別分類時造成三起真實寫入事故（`⋯` 縮寫誤貼、`DR OFFICE` 被覆蓋、`DR SCRUB 1506` 未經判定的值），已由 D21 修正。下方直接給修正後的版本，避免年輕工程師照抄第一版踩坑。**

四類 Tag（`MEP_Tag`）與 §102 用途類別分類，**不是「能自動就全自動」，而是依資料形狀分工**：

- **同一個值要蓋很多列，且能用單一排序條件把這些列跟其他列隔離開**（例如 44 個 Space 都要標成單純 `DEMAND`，且排序後這些列彼此相鄰、不與需要不同值的列混在一起）→ 用 **Revit UI 的明細表選列 + Properties 面板**一次改。
- **少數、散落、容易挑錯的例外** → 用 **MCP 的 `modify_element_parameter`** 逐筆寫，因為「散落但已知清單」正是程式化操作的強項。
- ⚠️ **一旦排序後相鄰列需要不同的值，即使兩邊各自都是「同值多筆」，也必須用 MCP，不得用 GUI 批次選取。** 這正是 `DR OFFICE` 事故的根因：依名稱排序時 `CONSULT`→`DR OFFICE`→`EXAM` 相鄰，GUI 選取範圍不小心把 `DR OFFICE` 也掃了進去，5 筆原本正確的值被覆蓋。**「同值多筆」本身不足以判斷能不能用 GUI，還要看這批列在排序後是否真的跟其他值隔離。**

**給年輕工程師的判斷準則（修正版）**：不要只問「值是集中還是分散」，還要多問一句「**如果我照這個排序條件選取，選取範圍的頭尾會不會誤觸相鄰的、需要不同值的列？**」——會誤觸就必須用 MCP，即使目標本身是同值多筆。**這條規則本身尚未寫入 domain 或任何 skill（見 Open Item 10），目前只存在於這份訓練紀錄，讀者需自行留意，不要假設它已經是系統性防護。**

### 引用查證：人工抽查與機械全驗都不完備，合用才收斂（源自外部並行機電案，見進度台帳【事件 1】；本節已於 2026-08-12 移除案件識別細節與具體筆數）

這不是本學習計畫的 Revit 操作步驟，但方法論價值足以寫進這裡：一次文件引用查證工作做了兩層查證——人工稽核抓到一部分頁碼錯誤，另寫的機械驗證腳本抓到更多（人工有明顯漏抓），但腳本自己也產生偽陽性需要人工排除。**教訓**：無論是查證 Revit 模型資料還是查證外部文件引用，**單一方法（純人工或純機械）都會漏東西，兩種方法互相校對才會收斂**。年輕工程師在做任何「盤點／驗收」類工作時，應該預設規劃至少兩種獨立的檢查手段，而不是做完一輪人工檢查就視為完成。

### 交叉驗算的反直覺判準：零差異＝抄寫，不是驗證（本輪已讀取 domain 檔核對，`mep-space-demand-matrix.md` 第 570～580 行）

建計算欄位（例如 §102 法定通風量＝面積去單位×係數）之後，**必須用獨立方法驗算總計，不得直接採信明細表畫面上的數字**。這裡有兩層教訓：

1. **表面正常不代表數值正確。** 第一次建的公式漏算了面積，明細表外觀完全正常（每列有值、有 Grand Total），但總計比正確值小近 10 倍——錯誤值本身是個合理大小的數字，單看畫面無從察覺，必須靠外部獨立計算比對才抓得出來。
2. **驗算數值不得取自明細表本身**，否則等於拿明細表驗證明細表，兩者必然相符，驗證即失去意義，要從元素參數直接另行取值計算。**且驗算結果出現微小差異（本案約 0.01%～0.012% 量級，來自顯示精度捨入）才是正常、甚至是好現象**——這代表兩邊真的是獨立算的。**完全零差異反而該起疑：通常代表兩邊用了同一組數字，那不是驗證，是抄寫。**

給年輕工程師的操作提醒：驗算後若兩個數字完全相同到小數點最後一位，先別急著慶祝算對了，回頭檢查一下是不是不小心讓兩邊共用了同一個中間值。

---

## 四、決策紀錄（Decision Log）

| # | 決策 | 理由 | 決定者 | 日期 |
|---|---|---|---|---|
| D1 | 把「MEP 前期容量與空間收斂方法」固化為獨立 domain 檔，而非併入既有 `mep-mechanical-settings.md` 或 `element-query-workflow.md` | 前期容量／空間收斂與既有的「專案標準治理」「查詢方法」屬於不同層級的問題，混寫會讓兩者的適用階段（規劃期 vs 施工圖期）混淆 | 主 session（Phase 0 commit `69060fc`） | 2026-08-11 |
| D2 | `tool-capability-boundary.md` L5 由「Schedule 不在 MCP 範圍內」改寫為「已大部分解除，仍不可達的是 (a)(b)(c) 三項」 | 原敘述與原始碼不符（`schedule-tools.ts` 已提供 `list_schedules`/`read_schedule`/`create_view_schedule`），繼續沿用會誤導後續 AI 判斷 | 主 session（Phase 0 commit `69060fc`） | 2026-08-11 |
| D3 | 新增 L12，明文記載 Space 品類零工具支援，而不是假設 room 工具可以代替 | Space 與 Room 不是同義詞，`Actual Supply Airflow` 只長在 Space 上；若不獨立記載，容易有人誤用 room 工具做逐室通風檢核而得出錯誤結果 | 主 session（Phase 0 commit `69060fc`） | 2026-08-11 |
| D4 | Phase 0 完成後**不**立即產生對應 skill，先做 Phase 1 驗證 L-E 再寫 | 若不驗證就寫 skill，skill 的工具序列會建立在未證實的假設（`category:"Spaces"` 可行）上，一旦不成立，整支 skill 要重寫 | 主 session（Phase 0 commit `69060fc`，commit 訊息明載） | 2026-08-11 |
| D5 | Phase 2～4 的階段切分與驗收標準由記錄員草擬，明確標記「草案、待核准」而非直接寫成定案 | 記錄員的任務範圍是「記錄已確立的事實」，不是「代替使用者規劃計畫」；若不標記，後續讀者可能誤以為 Phase 2～4 已由主 session 拍板 | 本記錄員（本輪） | 2026-08-11 |
| D6 | L-E 驗證採用「品類解析與模型是否含 Space 實例無關」的路徑，直接在已開著的零 Space 實例模型（`ARCH_LINK.rvt` 原檔，非副本）上測試，而非記錄員原本設想的「先找一個含 Space 實例的模型」 | L-E 要驗的是文件品類定義層級的解析能力（`doc.Settings.Categories`），不是模型內容；在零實例模型上直接測更快，不需另外準備模型，也避開了當時「測試模型不存檔」與「需要累積 Space 實例」之間的潛在衝突（該衝突後續由 D10 正式裁決解除） | 主 session | 2026-08-11（commit `f0165bf`） |
| D7 | 採納記錄員 Open Item 2 的選項 (a)（標 `RFI` 開單給建築），並加上「總數對帳、差額為零」的驗收要求，寫入 domain 新增的第 3-3 節「上游資料驗收」 | 只標 `RFI` 不夠，需要防止「有數字但漏了幾間」被靜默吃掉的情況；六項檢查＋四條處置規則把這個要求具體化 | 主 session | 2026-08-11（commit `f0165bf`） |
| D8 | （歷史記錄，已被 D10 取代）Open Item 3（「測試模型不存檔」原則 vs 手動建 Space 的累積勞動衝突）當時維持 Open，不由記錄員或本輪片面決定 | coordinator 明確定調此為四項 ops 發現中最重要者，須帶回使用者討論，不接受記錄員代為選擇 | coordinator（明確指示） | 2026-08-11 |
| D9 | Open Item 4（英制/公制）原始版本標記過度延伸；改寫為「Calculated Value 公式才受影響，讀值換算不受影響」+「切公制動作該發生在 MEP 模型、不是 ARCH_LINK」 | 原始標記把公式運算的單位風險錯誤延伸到單純讀值；coordinator 指出更準確、更有價值的衍生問題是「該切哪個模型的單位」，原始版本沒寫出這一點 | coordinator 更正，記錄員採納並改寫 | 2026-08-11 |
| **D10** | **（取代 D8）Open Item 3 最終裁決：另立工作副本，副本可存檔，取代「測試模型一律不存檔」的單一規則。**三個條件（之後所有 session 都須遵守）：<br>1. 必須是**複製出來的副本**，放專用工作夾；**原始課程／範例模型永遠不動、永遠不存檔**。<br>2. 檔名要能一眼看出是工作副本（例：`WORK_` 前綴）。**例外**：連結模型（如 `ARCH_LINK.rvt`）的副本必須**保持與原檔完全相同的檔名**，否則宿主模型（如 `WORK_M1_02_Space-Demand-Matrix.rvt`）內的連結路徑會斷——這個例外不違反條件 2，因為「是不是工作副本」的判斷依據是**整個 `_work\` 資料夾**這一層，不是單一檔名。<br>3. **任何「驗證某個工具行為」的實測，仍必須回到乾淨模型上跑**，不得在已累積狀態的工作副本上做歸因（呼應 D6：L-E 驗證正是在乾淨原檔上做，不是副本，做法與此裁決方向一致）。<br>已建立的工作副本（coordinator 本輪實機確認）：`C:\Users\01102088\Desktop\MEP\_work\WORK_M1_02_Space-Demand-Matrix.rvt`（19,230,720 bytes，與原檔 `M1_02_Analytical-Systems.rvt` 位元組數相同）、`C:\Users\01102088\Desktop\MEP\_work\ARCH_LINK.rvt`（33,923,072 bytes，與原檔 `M1\ARCH_LINK.rvt` 位元組數相同，本記錄員上一輪 `ls` 已核對過原檔大小一致）。使用者既有的個人記憶規則（「Revit 測試模型一律不存檔」）已同步更新例外條款，本裁決之後兩條規則不再互相打架 | **使用者裁決**（經 coordinator 轉達） | 2026-08-11 |
| D11（**已回溯改寫**） | 既有 RFI 出現重複空殼項目時，**不另開新 RFI**，改為把內容補進既有預編號空白列 | 另開新 RFI 會製造重複項；既有預編號空白列本來就是為這類內容保留的位置，直接補入比新增更乾淨，也不破壞既有編號體系 | coordinator | 2026-08-11（外部並行機電案，不在本 repo） |
| D12（**已回溯改寫**） | **openpyxl 不可用於處理客戶 Excel 工作簿**，改用外科式替換（只重寫目標工作表 XML，逐 entry SHA256 驗證） | openpyxl 的 load→save 會丟失多個 zip entry，包含 Microsoft 敏感度標籤／機密分類中繼資料、內嵌 OLE 物件、圖片、執行緒註解。**剝除客戶文件的機密標籤後回送屬合規問題**，不是單純的資料遺失風險，是這次改變工具鏈的直接原因 | coordinator | 2026-08-11（外部並行機電案，不在本 repo） |
| D13 | ⚠️ **本條規則已被 D21 修正，保留作歷史對照，不得單獨引用。** Tag 分類等「大量欄位填值」工作，依資料形狀分工：同值多筆用 GUI（明細表選列＋Properties 批次改），分散例外用 MCP（`modify_element_parameter` 逐筆寫） | 44 筆同值 `DEMAND` 用 GUI 批次選取比逐筆呼叫工具快；25 筆散落例外若靠人眼在明細表逐行找容易漏或點錯，MCP 逐筆寫、程式化操作反而更可靠。驗證 69/69 正確、0 空白、25 筆例外未被覆蓋，證實分工有效——**但此驗證發生在 Tag 分類本身，§102 分類時同一規則導致 D21 記載的三起寫入事故**，故規則本身不完整，見 D21 | coordinator（依 69 個 Space 的 Tag 分類實作歸納） | 2026-08-11 |
| D14 | 單位凍結（domain 5-1 節）的保留值精度由使用者於 GUI 直接設定：面積 2 位／體積 2 位／風量 1 位／坡度百分比 4 位；`set_project_units` 工具本身不支援設精度（見 L13） | 兩個教學實例證明 0 位保留值會讓不同數字看起來相同或誤導：`ENTRY 1000` 138 SF（0 位）掩蓋了 137.45 SF 的實際值（0.4% 誤差看不出來）；坡度 1:48 與 1:24 在英制 0 位下都顯示 `1/2"/12"`，百分比 4 位才能區分 2.0833% 與 4.1667% | 使用者（GUI 操作） | 2026-08-11 |
| D15 | 更正先前「切換單位弄壞了精度」的說法 | 面積精度切換前後都是 0 位，並無退化；問題根源是 Revit 預設精度從英制時起就不足以支撐 §36／§102 的面積×係數計算，不是切換這個動作造成的。本記錄員已於進度台帳交叉核對 `domain/tool-capability-boundary.md` L13 第 214 行原文，措辭一致 | coordinator 更正 | 2026-08-11 |
| **D16** | **coordinator 本輪指示「L12 更正尚未寫進 repo，請標為待辦 Open Item」，本記錄員未依字面執行**——改為在進度台帳如實記錄現況，並在此說明分歧 | 本記錄員本輪直接讀取 `domain/tool-capability-boundary.md`，L12 標題已是「Space（機電空間）無**專用**工具，但通用工具可用（2026-08-11 新增，**同日經實測大幅更正**）」，內容含完整的實測前後對照表，commit `815ea10`（2026-08-11 15:08）已寫入。若依字面新增「L12 待辦」Open Item，會記錄一件與 repo 現況相反的事，違反本檔第 9 行的誠實原則（「找不到來源的一律標記未驗證，不得用推測值填補」——這裡則是反過來，找到了與指示矛盾的來源，不能照抄指示蓋過實證）。**推測**：coordinator 下指示時，記憶或轉述可能停留在「決定要更正」的那個時間點，尚未包含隨後 commit 落地的狀態；本記錄員不確定實際原因，僅記錄矛盾與處置，不代為判斷 coordinator 為何這樣說 | 本記錄員（依 repo 實證，偏離字面指示） | 2026-08-11 |
| D17 | **§102 用途類別分類不比照 Tag 的「AI 先填、技師覆核」流程**，改為技師逐項決定 | §102 有法律效力，填入模型後取得「已判定」的外觀；Tag 是工作分類法，填錯只影響內部方法，法律後果與工作方法的錯誤代價不對等，不應套用同一套「先自動、後覆核」流程 | 使用者 | 2026-08-11 |
| D18（**D-1**） | `EXAM`／`CONSULT` 15 間，§102 用途類別取「容納人數不多者」欄＝**8** | §102 未列「診察室」這個用途，8 是最接近的類比欄位 | 使用者 | 2026-08-11 |
| D19（**D-2**） | 通風方式採 §101 第一款（全機械進排） | 核對後發現此選擇對本案 13/19 列數值無影響（一二款相同），真正的效果是**排除 6 處不得機械送風的空間**（5 廁所＋SHOWER/LOCKER），而非改變風量數字 | 使用者 | 2026-08-11 |
| D20（**A-01／A-02**） | 系統型式定為**冰水系統**（A-01）＋**氣冷式主機置屋頂**（A-02） | A-01 依據：模型內已有 2 台 `Fan Coil Unit - Ceiling Ducted - CHW`，代表既定系統方向；A-02 為配套的主機配置選擇。**兩者皆為專案層級選型決策，非 domain 通則**，domain 4-1 節只提供決策依據清單（六項，多數不在機電手上），不代決策 | 使用者 | 2026-08-11 |
| **D21** | **修正 D13 的 MCP/GUI 分工規則**：原「值相同用 GUI」不夠精確。修正版：**GUI 只適合值相同且能用單一排序條件與鄰列隔離的群組；一旦相鄰列需要不同的值，必須用 MCP** | §102 分類寫入時發生三起事故（`⋯` 縮寫誤貼、`DR OFFICE` 被相鄰列覆蓋、`DR SCRUB 1506` 成因不明的未判定值），其中 `DR OFFICE` 事故的根因正是「排序後與需要不同值的列相鄰」——D13 沒有涵蓋這個情況。**本記錄員查證提醒**：本輪 grep `domain/*.md` 未找到這條修正規則的文字，目前只存在於本訓練紀錄，尚未落地為 domain 或 skill 的正式規則，見 Open Item（此段列入誠實邊界追蹤） | coordinator（依 §102 寫入事故歸納） | 2026-08-11 |
| D22 | **新增治理規則：任何決策必須先寫進決策紀錄，才能寫進模型，順序不可顛倒** | 決策紀錄稽核發現九項決策中三項具法律效力者（建築類型＝醫院、D-1、D-2）從未被記錄，共同模式是「對話中決定→立刻寫進模型→因『已經做完了』而未回頭補文件」。「已經寫進模型」不等於「已經被記錄」——這條新規則直接堵住這個模式，把記錄動作排在模型寫入之前，使其不可能被「已完成」的錯覺跳過 | 使用者（稽核發起）＋coordinator（歸納規則） | 2026-08-11 |
| **D23（原 Open Item 10 的解答）** | **D21 的 MCP/GUI 分工修正規則已落地為 domain 正式規則，Open Item 10 因此結案（非本記錄員本輪查證，是回溯發現上一輪本該查而未查到）** | 本輪讀取 `domain/mep-space-demand-matrix.md` 5-2 節（第 571～592 行）確認規則已逐字收錄，且比 D21 的口語版更完整：多了「一次只給一個字串」「填完必讀回」「依據等級不同者即使值相同也視為不同值」三條配套規則。**時間序更正**：該節其實在本檔 v5 完成前就已由 coordinator 寫入 domain（commit `0a64139`，2026-08-11 17:39，早於 v6 的處理時間），本記錄員在 v6 沒有重新核對就沿用了 v5 的「尚未落地」判斷，是本記錄員自己的查證缺口，不是 coordinator 的錯 | 本記錄員（本輪回溯查證） | 2026-08-12（回溯至 2026-08-11） |
| D24 | **U-03 定案為「分層式」**（原「集中式 vs 分散式」待決） | 依外部並行機電案業主回覆型態歸納出的方法教訓（業主先給拓樸、數值後定）反向應用於本案：本案原本量已經算完卻還沒定系統型式，順序反了，故先補定型式決策。判別基準選用「是否需要貫通豎井」（不受風速假設影響），而非「風管塞不塞得進天花」（對風速假設極敏感，見 D25） | 使用者／coordinator | 2026-08-12 |
| D25 | **新增 `A-04`：主幹設計風速。值繼承自另一項並行工作的既有結論，非本案獨立推導** | 記錄本身刻意保留一條誠實聲明：**值是繼承的，理由是事後補的**——這與「先有理由才有值」的正常順序相反，若不特別標記，日後容易被誤讀成本案獨立算出的結果 | coordinator | 2026-08-12 |
| D26 | **敏感度測試推翻前一輪「集中式在整個合理梁深範圍內都走不通」的結論**，結構梁深從「唯一瓶頸」降級為一般待做項 | 該結論僅在特定風速假設＋深梁組合下成立，且餘裕只有 4 mm——判別基準本身被一個從未被記錄的假設（設計風速）控制，不是梁深本身的問題。呼應 domain 7-2 節「控制結論的假設，往往不是最顯眼的那一個」 | coordinator（敏感度測試發起） | 2026-08-12 |
| D27 | **`U-10`（原「一樓機組放哪裡」待決）更正為「待做」，不計入待決清單** | 使用者第二次糾正：模型當下沒有機組是因為設備配置本來就是下一步的工作，不是缺資料。由此新增 domain 7-1 節「待做／待決／卡住／查無」四分法，並回頭重新分類原有 10 項待決事項，3 項改判待做、2 項改判查無，真正等待外部回覆的僅剩 3 項 | 使用者（第二次糾正）＋coordinator（歸納四分法） | 2026-08-12 |

---

## 五、歧異點與待決事項（Open Items）

> 以下為本輪 ops 掃描發現，**不猜測答案，只指出落差與可選項**，需主 session 帶回去跟使用者討論。

### 四分法總覽（2026-08-12 新增，本輪最重要的結構改動）

domain 7-1 節（本輪已核對存在，第 864～885 行）新增「待做／待決／卡住／查無」四分法，取代單一的「待決」標籤。自我檢查句：**「這一項如果對方今天就回覆，我明天做得完嗎？」**——做得完是待決，還要自己花好幾天是待做。

以下是本記錄員依此判準對既有 Open Items 與 `U-01～U-07` 的**重新分類**。**這是本記錄員的判斷，不是 coordinator 逐項確認過的結果**——尤其誰算「我方」誰算「對方」，本記錄員只能依文字脈絡推測，標示信心程度較低的項目已個別註明。

| 項目 | 分類（本記錄員判斷） | 信心 | 理由 |
|---|---|---|---|
| Open Item 2（WAITING RFI） | 待決 | 高 | 明確在等建築修正 Room 邊界，回覆後可直接處理，不需要我方額外花多天 |
| Open Item 4（單位切換對象是否寫入 domain） | 待做 | 高 | 這是「要不要把一句話加進 domain」的內部動作，沒有等任何人 |
| Open Item 6／`U-08`（Tag 依據等級） | **混合**：`Model` 級＝查無（階段性不存在，不會因等待出現）；`Doc` 級＝待做（我方要主動去要文件）；業主是否提供＝待決 | 中 | 三個子問題性質不同，不能用單一標籤概括，這正是四分法存在的理由 |
| Open Item 7（§3-3 三項缺陷：樓層歸屬、面積落差、Plenum/Occupiable 預設值） | 待做 | 高 | 重建 Space、核對邊界，都是我方模型作業，沒有人卡住我方 |
| Open Item 8（SUPPLY/DISTRIB 空間） | **本輪有重大進展，見下方獨立更新** | — | U-03 定案為分層式後，原本的豎井空間急迫性已改變性質，不再是單純的「待決」 |
| Open Item 9 甲組 `U-01`（其餘 40 空間 §102 判定） | 待做（判定本身）＋待決（若技師非我方團隊成員） | 低 | 本記錄員無法從既有文字判斷「技師」是否為同一團隊，這格信心低 |
| Open Item 9 甲組 `U-02`（§36 表三六第一列適用性） | 待決 | 中 | 範圍可劃出來（是／否兩選項，差額已知為特定 VA 值），只是需要正式解釋來源拍板，不是「連範圍都劃不出來」的卡住 |
| Open Item 9 甲組 `U-03`（集中式 vs 分散式） | **已決（分層式），非 Open，見 Decision Log D24** | 高 | 已由使用者/coordinator 拍板，不再屬於待決清單 |
| Open Item 9 甲組 `U-05`（是否採 ASHRAE 170 為基準） | 待決 | 高 | 業主／契約決定，範圍明確（採用或不採用），我方單方無法定案 |
| Open Item 9 甲組 `U-06`（坪效法 vs 能源署上限衝突） | 待決，惟詢問對象是否明確本記錄員無法判斷 | 低 | 「未釐清適用性」可能是待決（有人可問）也可能是卡住（連問誰都不知道），文字不足以區分 |
| Open Item 9 甲組 `U-07`（屋頂載重、排熱噪音未評估） | 待做為主，若需建築提供屋頂結構圖則其中一部分轉待決 | 中 | 評估工作本身是機電/結構的份內工作，但輸入資料若缺，會有一部分卡在等建築 |
| Open Item 9 乙組 `U-04`（機房/豎井建議尺寸） | 查無 | 高 | 定義即「外部世界沒有答案」，不會因等待或多做工作而解決 |
| Open Item 10 | **已結案，見 Decision Log D23** | 高 | 本輪查證發現規則已於 2026-08-11 寫入 domain 5-2 節，本記錄員上一輪未查到，屬本記錄員自己的疏漏 |

**讀者提醒**：這張表本身也是「四分法」這個新方法的第一次實際套用，用意是示範怎麼用，不是宣稱每一格分類都已被使用者確認過。

### Open Item 1 — Phase 1 驗證對象缺口（已解決，記錄保留供追溯）

**原始問題**：domain 檔 Pending 段要求「Revit 2026 開啟課程 M1 模型 → 切公制 → `create_view_schedule {category:"Spaces"}` → `read_schedule` 讀回」，但沒有明講「先確認哪個模型真的有 Spaces 品類」這個前置步驟。本輪唯一經主 session 實機讀取確認的模型 `ARCH_LINK.rvt` 明確沒有 Spaces 品類，本記錄員因此判斷需要先找一個含 Spaces 品類的模型才能驗證。

**解決方式（2026-08-11，commit `f0165bf`）**：主 session 用更精準的驗證方法推翻了這個前提。L-E 要驗的是「`Spaces` 品類名稱能不能被 `doc.Settings.Categories` 解析」——這是**文件品類定義**層級的問題，與模型是否已有 Space 元素無關。主 session 直接在已開著的、零 Space 實例的 `ARCH_LINK.rvt` 上測試 `create_view_schedule {category:"Spaces", fields:[Number, Name, Area, Actual Supply Airflow, Specified Supply Airflow]}`，結果：建立成功（ElementId 745499、`FieldCount=5`、`MissingFields` 空）、`list_schedules` 回報品類為 `Spaces`、`read_schedule` 讀回表頭五欄正確（資料列為空，符合無 Space 實例的預期）。測試表已刪除，模型未存檔。

**本記錄員原本判斷錯在哪裡**：把「驗證品類是否可解析」和「驗證完整 Space 工作流程是否可行」混為一談。品類解析只需要品類定義存在，不需要專案裡已經放了 Space 實例——這一點本記錄員未查證就假設兩者綁在一起，是本輪最主要的判斷失準之處。

**後續影響**：原本的可選項 (a)(b)(c) 均不再需要執行。`M1_02_Analytical-Systems.rvt` 是否含 Spaces 品類/實例，**降級為「Phase 2 挑選示範模型」的問題，不再是任何驗證的前置條件**（見進度台帳對應列更新）。

---

### Open Item 2 — `ARCH_LINK.rvt` 的 WAITING(1003) 資料缺陷（已解決：domain 新增第 3-3 節），但尚未實際對此案跑過

**問題**：WAITING（Number 1003）的 Area 欄位顯示 `Redundant Room`，代表該房間的邊界計算有問題（常見成因是房間邊界未封閉、或多個房間標籤重疊）。`ARCH_LINK.rvt` 是建築連結模型（ClientName=Autodesk，屬教學案例），機電端通常對連結模型沒有編輯權，這個缺陷理論上該由「建築」修正，但 **domain 檔全篇沒有一條規則講「當上游 Room 資料本身有缺陷時，MEP 端該怎麼處理」**——五條原則裡最接近的是原則 5（Room 與 Space 是疊加關係），但那條只講「建築建 Room，機電疊 Space」的分工，沒講資料品質異常時的處理流程。這是方法論的一個洞，不是本記錄員能補的。

**後果**：若 WAITING 被納入 Phase 3 的 Space Demand Matrix 且被分類為某個 DEMAND 空間，其面積來源不可信，任何依賴面積推導的需求量（人員密度、換氣量等）都會算錯，但矩陣上不會有任何欄位主動標示「這一列的來源資料本身有問題」。

**可選項**：
- (a) 矩陣中把 WAITING 列標記為 `RFI` 狀態，開一個問題給建築修正 Room 邊界，本案先跳過此列的需求推算。**代價**：矩陣不完整，Grand Total（68 間/13202 SF）對不上實際可用列數，需要在矩陣層級額外註記「N 間待建築修正，暫不計入」。
- (b) 用相鄰或同類房間的面積做 `Derived` 估算暫代。**代價**：不準確，且若後續使用者沒注意狀態欄，容易被誤用為 `Confirmed` 值——這正是 domain 原則 4 想避免的情況。
- (c) 直接忽略、假設 WAITING 本身不含機電需求（等候區可能確實不需要特殊機電服務）。**代價**：這只是假設，目前沒有任何工具或資料能確認 WAITING 是否真的無機電需求；貿然假設違反「不得發明數字/事實」的原則。
- (d) 建議 domain 檔未來補一條「上游資料缺陷處理規則」。**代價**：需要修改 domain 檔，超出本記錄員授權，僅能在此提出。

**處置結果（2026-08-11，commit `f0165bf`）**：domain 新增「3-3 上游資料驗收」（做矩陣之前的第一個動作），六項檢查（面積無法計算／未放置／淨高異常／同名不同用途／用途未定義／編號不唯一）＋ 四條處置規則（不得自行代填、不得因看似無需求而靜默忽略、`Derived` 絕不可被當成 `Confirmed`、驗收結果須含總數對帳且差額為零）。本記錄員原提的選項 (a)（標 `RFI` 開單給建築）被採用為預設處置，並加上「總數對帳、差額為零」的要求解決了「矩陣不完整、對不上 68 間總數」的疑慮。

**尚未完成的部分**：3-3 節目前只是**規則**，**WAITING(1003) 本身尚未實際走過這套新驗收流程**——也就是說，還沒有人拿 3-3 節的六項檢查去逐一掃過 `ARCH_LINK.rvt` 的 68 間房、產出對帳表。這是 Phase 3 開始前要做的第一個動作，本檔目前只記錄規則已存在，不代表已經對本案套用過。**現在有了 `_work\ARCH_LINK.rvt` 工作副本（Decision Log D10），這項驗收工作有了可以持久保存進度的地方，不再受「不存檔」限制**——但驗收本身仍未執行，狀態不因工作副本存在而自動變成「已完成」。

---

### Open Item 3 — 已結案，移至 Decision Log D10

原內容（Phase 3 若要用 `ARCH_LINK.rvt` 的 68 間房，會與「測試模型一律不存檔」原則衝突）已由**使用者裁決**，完整規則與理由記於**第四節 Decision Log D10**，不在此重複。本節僅保留為歷史索引，供舊連結／舊討論脈絡追溯。

**與本記錄員原提可選項 (a) 的差異，值得記一筆**：本檔原本的選項 (a) 建議「複製一份 `ARCH_LINK.rvt` 另存為 `ARCH_LINK_MEP-training.rvt`」（把連結模型也改名）。實際裁決**沒有**這樣做——`_work\` 資料夾內的 `ARCH_LINK.rvt` 副本刻意**保留原檔名**，因為 `WORK_M1_02_Space-Demand-Matrix.rvt` 內部的連結路徑是依檔名解析的，改名會斷鏈。這不是裁決推翻了選項 (a) 的方向，而是把「工作副本要可辨識」這個要求，從「每個檔案都要改名」精修為「整個資料夾是工作區、宿主檔案改名即可，連結目標必須保留原名」。細節見 D10。

---

### Open Item 4 — 英制/公制轉換時機（2026-08-11 修正版；原始版本標記過度延伸）

**原始版本的錯誤**：本檔初版把「domain 警告的 `Area × 係數` 被誤判為成本密度」這個坑，錯誤地延伸套用到「讀取房間面積數字」這件事本身，因而主張本輪盤點的英制數字（68 間/13202 SF、EXAM 3-4 = 120 SF 等）不能直接拿去用。**coordinator 更正**：這個坑**只發生在明細表的 Calculated Value 公式裡**（公式運算會帶著 Revit 內部單位一起算），**不發生在單純讀數字**。本輪盤點讀到的英制數字，直接換算成公制沒有任何問題，不需要重讀，原始版本的選項 (a)（重新用公制讀一次）並非必要。

**修正後真正的問題（coordinator 指出的衍生點，原始版本沒寫出來）**：切換專案單位（`set_project_units`）這個動作，**該發生在 MEP 自己的模型上，不該發生在 `ARCH_LINK.rvt`**。`ARCH_LINK.rvt` 是建築師的交付物（連結模型），機電通常沒有、也不應該有權限去改動別人交付物的專案單位設定——即使技術上 MCP 工具能做到。domain 第五節第 0 步寫的「單位必須在第一步就切好」，字面上沒有指明「切哪一個模型」，這在「Room 資料來自連結模型、Space 要建在本機模型」的情境下，是一個容易被誤解的模糊點。

**後果**：若之後有人依照 domain 字面意思，對著目前正開啟的 `ARCH_LINK.rvt` 執行 `set_project_units`，會改到建築師的原始交付物，而不是機電自己的工作模型。

**可選項**：
- (a) 在 domain 第五節第 0 步補一句「切公制的對象是 MEP 自己的模型，不是連結進來的建築模型」。**代價**：需要修改 domain 檔，超出本記錄員授權，只能在此提出建議。
- (b) 確認目前的工作模式是否為「機電直接在 `ARCH_LINK.rvt` 裡工作」而非「機電有自己獨立的模型、連結建築進來」。若是前者，這本身是更上游的專案設置問題，超出本學習計畫範圍，但值得提醒使用者確認目前的工作模型策略。**代價**：需要使用者確認實際工作流程，記錄員無法從既有事實判定目前是哪一種模式。
- (c) 不特別處理，仰賴操作者的專業判斷。**代價**：本學習計畫的目標受眾正是「年輕工程師」，恰恰最可能不知道這個默契，若字面照做 domain SOP 有誤改建築交付物的風險。

---

### Open Item 5（新，本輪 ops 掃描）— 自動化程度提高後，「骨架完成」可能被誤讀為「檢核完成」

**問題**：L-E 解除後，`create_view_schedule {category:"Spaces"}` 一步就能建出一張看起來像模樣的 Space 明細表——有品類、有欄位（含 Actual Supply Airflow 這種專業欄位）、可以 `read_schedule` 讀回。但這張表**沒有計算欄位（L-C 仍手動）、沒有條件格式標色（L-D 仍手動）、甚至可能完全沒有 Space 實例（L-A 仍手動）**。「骨架」與「判定」之間有一道目前無法用工具跨過的落差。自動化程度低的時候，這道落差很明顯（每一步都要人動手，人自然會意識到還沒做完）；**自動化程度提高後，這道落差反而更容易被忽略**——年輕工程師看到「MCP 一鍵建出 Space 明細表」，容易誤以為整張檢核表（含合格/不合格判定）都是自動產出的，實際上這張表在 Space 實例、公式、標色都補齊之前，只是一個空殼——本次驗證的實際結果正是如此：資料列全部為空。

**這與 domain 3-3 節「得到的是一份精確的錯誤」是同一種風險的另一種型態**：3-3 節講的是「上游資料有缺陷但看起來有數字」，這裡是「骨架自動生成但看起來像完整成品」，共同結構都是「表面上的完整度掩蓋了實際上的不完整」。

**後果**：若沒有明確的檢查點提醒操作者「骨架完成 ≠ 判定完成」，年輕工程師可能把「已用 MCP 建好 Space 明細表」直接當成「逐室檢核已完成」回報給上級，跳過 L-A～L-D 這四項手動步驟，交出一張空的或不完整的表卻不自知。

**可選項**：
- (a) 在 domain 第五節或操作 SOP 裡明確加一條「骨架建立完成後的驗收檢查」——例如要求 `read_schedule` 讀回時明確核對資料列數是否等於 Space 實例數（0 代表 L-A 尚未做）、關鍵計算欄位是否存在（否則 L-C 尚未做）。**代價**：需要修改 domain 檔，超出本記錄員授權；且這個檢查本身還是要人工判讀 `read_schedule` 的輸出，不是新的自動化能力，只是多一道提醒。
- (b) 在對外溝通（教材、Phase 4 教學文件）中，把「骨架自動、判定手動」這句話當成強制的口頭禪，每次示範這個能力時都同時展示「這張表目前是空的/不完整的」，避免示範本身造成誤導。**代價**：純溝通層面的緩解，不解決工具能力落差本身，仰賴教學品質。
- (c) 不特別處理，仰賴 domain 文件裡已經寫的「骨架自動、判定手動」這句話本身足以澄清。**代價**：這句話目前只出現在 domain 內部（工程師視角的技術文件），不會出現在明細表本身或 MCP 工具的回傳訊息裡，操作當下沒有任何即時提醒，容易被略過。

**處置結果（2026-08-11 之後，本輪讀取 domain 檔核對存在）**：選項 (a) 已被實作。`domain/mep-space-demand-matrix.md` 新增「L-E 解除後新增的風險：把骨架誤當成完成品」一節（第 599～619 行），提出 6 項「完成度檢核」清單（Space 實例是否>0、覆蓋率、自建參數欄存在、計算欄位存在且有值、單位正確、條件格式已套用），並明講「工具的回傳本身不會告訴你這件事——`create_view_schedule` 回『成功建立明細表』、`read_schedule` 回一張結構正確的表，兩者都不會說『這張表還不能用』」。**第 6 項（條件格式）被明確標為硬邊界、不可機器驗證，只能人工目視並具名簽署**——這與 §3-3 節「條件格式無 API 讀寫」的既有限制一致，沒有假裝已解決不可解的部分。**本 Open Item 因此視為已處置（非已消失）**：風險本身沒有被工具能力進展抹除，但已從「無人提醒」變成「有明文清單可查核」。年輕工程師的 SOP 應直接引用這 6 項清單，不需要重新發明。

---

### Open Item 6（新，2026-08-11，coordinator 明確要求記錄；**已於第三輪合併 `U-08`，兩者為同一件事**）— 69 筆 Tag 的依據等級全數為 `Name` 級，尚未升級

**問題**：domain 2-2 節（本輪已核對存在）定義了四級依據（`Name`／`Model`／`Doc`／`Confirmed`），並明講「初次分類若僅憑名稱，一律標 `Name`，不得省略」。目前 69 筆 Tag **全部**依空間名稱判定，**沒有一筆查過空間內實際設備、沒有一筆對照過需求文件**。這不是流程沒做完，而是流程**還沒開始**——`Name` 級只是分類的起點，不是終點。

**後果**：domain 2-2 節列出的典型失效模式（`MECH` 可能只是小空調間、`AV` 可能是儲藏室、`JANITOR` 可能只是掃具間）在本案完全有可能發生但尚未被排除。若 Phase 3 的矩陣直接拿這批 `Name` 級 Tag 去算容量與空間包絡，任何一筆判錯都會讓下游計算建立在錯誤的分類上，而矩陣表面上（69/69 全部有值、0 空白）看起來完全正常——這正是 Open Item 5 講的「表面完整度掩蓋實際不完整」的又一個實例，這次發生在分類本身而非明細表骨架。

**可選項**：
- (a) 針對面積異常小或名稱模糊的空間（domain 已點名 `MECH`／`AV`／`JANITOR` 這類模式）優先升級到 `Model` 級——用 `query_elements_with_filter` 或 `get_element_geometry` 查空間內是否確實有對應設備。~~**代價**：需要先定義「異常小」的門檻與查詢範圍，且模型內設備若尚未放置（前期設計常見），`Model` 級也可能查無結果，不保證能升級。~~
- (b) 全部 69 筆送 RFI 請業主／技師逐一確認，直接跳到 `Confirmed` 級。**代價**：69 筆的確認工作量對業主是不小的負擔，且很多筆其實不需要到 `Confirmed` 級才能用（前期矩陣本來就允許 `Provisional`）。
- (c) 維持 `Name` 級，但在矩陣中對每筆標註「未升級」並限制其使用範圍（僅供空間預留規劃參考，不得作為容量計算的唯一依據）。**代價**：矩陣的可信度上限維持在最低，Phase 3 的容量推算若真的需要可信數字，這條路線不能單獨解決問題。

**【2026-08-11 第三輪合併 U-08，本項與 `決策紀錄與來源手冊.md` 的 `U-08` 為同一件事，依 coordinator 指示合併，不並存】** coordinator 轉錄的 `U-08` 原文：「Tag 依據等級升級——卡在：**Programming 階段無模型實據可取**。影響：迴圈閉合時的歸因。」

**這個原文直接推翻了上面選項 (a) 的可行性，不只是「代價較高」，而是「在 Programming 階段結構性不可行」**：選項 (a) 假設「模型內設備尚未放置」只是常見情況、可能查無結果；但 `U-08` 講得更絕對——Programming 階段**依定義**沒有設備可查（連基本設計都還沒到，遑論設備選型與放置），所以 `Model` 級證據**不是「難找」，是「這個階段還不存在」**。選項 (a) 已依此劃線刪除，不再列為可行路徑（保留刪除線供對照，不隱藏原判斷）。

**`U-08` 補充的新影響面**：原 Open Item 6 只寫「下游計算建立在錯誤分類上」；`U-08` 額外指出「**迴圈閉合時的歸因**」會受影響——呼應二輪事件 5 的 SUPPLY→DISTRIB 迴圈閉合：若某個空間的 Tag 本身判斷有誤（例如某間被誤標 `DEMAND` 而實為 `DISTRIB` 候選），迴圈重跑時「問題從哪裡移動到哪裡」這個歸因鏈就會建立在錯誤的起點上。

**修正後的可選項（(a) 已刪除，新增 (d)）**：
- (d) 承認 `Name` 級是 Programming 階段的**上限**，不是暫時狀態，往後不再嘗試升級到 `Model` 級（除非進入下一設計階段、設備開始選型放置）；改為要求 **`Doc` 級**（對照需求文件／業主訪談紀錄）作為本階段唯一可行的升級路徑，其餘維持 (b)（送 RFI 直達 `Confirmed`）或 (c)（維持 `Name` 級但限制用途）。**代價**：`Doc` 級同樣需要業主或使用者主動提供資料，不是機電單方面能做到，時程不完全掌握在技師手上。

---

### Open Item 7（新，本輪 ops 掃描）— §3-3 在 69 個 Space 上實跑後，三項缺陷除 WAITING 外沒有處置路徑

**問題**：§3-3 上游資料驗收（domain 已有規則，本輪已對 69 個 Space 實跑）找到 4 項缺陷，但只有 `WAITING 1003`（Redundant Room）明確對得上既有規則的處置路徑（標 `RFI`，見 Open Item 2）。其餘三項——**16 個 Space 樓層歸屬錯誤**（508mm 高程差，體積短少約 107.4 m³）、**`STAFF ENTRANCE 1501` 面積差 14.5 倍**、**`Plenum`／`Occupiable` 全 69 筆皆為預設值**——domain 的 3-3 節六項檢查清單裡雖然「淨高異常」「面積無法計算」等項目理論上涵蓋得到，但**目前沒有人明確裁定這三項個別缺陷該套用哪一條處置規則、由誰修正**。

**後果**：16 個樓層歸屬錯誤若不修正，Phase 3 的 ACH 與冷房負荷計算會系統性偏低（體積短少）；`STAFF ENTRANCE` 14.5 倍落差如果被當成正常數字用進矩陣，任何依賴它的推算都會嚴重失真；`Plenum`／`Occupiable` 全預設值意味著這兩個內建欄位目前完全不能用於任何判定，但矩陣欄位規格（domain 3-2 節）已經把它們列為「`DISTRIB` 與部分 `CONSTRAINT` 判定的原生載體」——**規格假設能用的欄位，實測顯示不能用**，這個落差目前沒有人裁決怎麼辦。

**可選項**：
- (a) 16 個樓層歸屬錯誤：重新在正確樓層（`Lower Level`，標高 29972）建立這 16 個 Space，取代現有錯誤樓層的版本。**代價**：需要先確認這 16 個 Space 目前是否已被填入 Tag／其他欄位，重建會不會遺失已填資料；且「重建」屬於 L-A（Space 實例建立）的手動 GUI 範圍，無法用 MCP 自動修正。
- (b) `STAFF ENTRANCE` 14.5 倍落差：先查證是 Space 邊界畫錯、還是這個空間本來就該比 Room 大（例如包含門廳與外部緩衝區）。**代價**：查證需要人工比對 Space 邊界繪製方式與建築原圖，本記錄員與現有工具都無法自動判斷哪個數字才對。
- (c) `Plenum`／`Occupiable`：既然是全預設值、不可用於判定，應在矩陣建置前明確排除這兩個欄位、改用其他依據（例如手動記錄的天花夾層清單）判斷 `DISTRIB`／`CONSTRAINT`，而不是沿用 domain 3-2 節目前的欄位規格。**代價**：需要修改 domain 3-2 節的欄位規格說明或至少加註，超出本記錄員授權，僅能在此提出。
- (d) 三項都先擱置，Phase 3 只用「已知可信」的部分（例如純面積、已升級依據等級的 Tag）往前走，缺陷部分留到後續迭代處理。**代價**：矩陣會長期處於「部分可信」狀態，若沒有清楚標示哪些數字受影響，容易被誤用。

---

### Open Item 8（新，本輪 ops 掃描）— SUPPLY 空間偏低 + 零配送空間，domain 自己警告過的風險成真

**問題**：正式 Tag 分類結果顯示 `SUPPLY`（純 SUPPLY 5 筆＋SUPPLY,CONSTRAINT 1 筆＝6 筆）總面積僅 45.53 m²，且**本模型零個 plenum／管道間／豎井 Space**（`DISTRIB` 的典型空間類型）。domain 第二節「核心論證：四類裡有兩類沒有主人」（本輪已核對存在，`mep-space-demand-matrix.md` 第 138～152 行）明確警告：`DISTRIB` 與 `CONSTRAINT` 因為在傳統系統別分類中沒有承辦單位，最容易在前期被漏留空間。**這個案例（本學習計畫用來教學的模型）恰好示範了這個風險成真**——不是理論擔憂，是實測結果。

**後果**：若 Phase 3 直接拿目前的空間清單去反推設備容量與最小空間包絡，`SUPPLY` 45.53 m² 很可能不足以容納實際所需的機房設備（尤其考慮 domain 3-2 節強調的「維修淨空、拆換路徑」，不是設備本體佔地就夠）；零配送空間意味著管線路由目前只能「借用走廊天花」，這個假設是否可行（結構淨高是否足夠、與其他系統是否衝突）完全沒有查證。

**可選項**：
- (a) 依 domain 3-2 節「最小空間包絡」的方法，反推這 6 筆 `SUPPLY` 空間實際需要多大，若不足，正式開 RFI 向建築要更多機房面積。**代價**：反推需要先有設備選型與容量數字（轉換鏈第四節），這批工作在 Phase 3 目前的進度中尚未開始，Open Item 8 只能先標記風險、無法立刻算出缺口有多大。
- (b) 確認「借用走廊天花」在結構與淨高上是否可行，若可行則正式記錄為既定路由策略（而不是預設假設）；若不可行，同樣需要向建築要豎井／管道間空間。**代價**：需要查結構樓板厚度、樑下淨高等資料，目前不確定這些資料是否已在模型或連結模型中可得。
- (c) 暫不處理，留到 Phase 3 的迭代重檢自然浮現（domain 第七節「迭代規則」本來就設計了這個機制）。**代價**：風險已經被看到卻不記錄成明確的待辦，等於明知故犯地延後，若之後真的空間不夠，會比現在處理更晚才發現、更難修正（量體可能已經定案）。

**後續發展（二輪事件 4～5）**：選項 (a) 已局部走完——系統型式選定氣冷式（A-02）後，`SUPPLY` 的機房壓力確實解除，但**問題移動到了 `DISTRIB`**：氣冷需要豎井，而建築目前沒有任何管道間 Space。已產出一份豎井空間需求文件，給出豎井淨寬**下限 0.5 m**（可證明），但**建議值查無基準**（見 Open Item 9 乙組 `U-04`）。

**三輪最新發展（2026-08-12，重大更新）**：`U-03` 定案為「**分層式**」（Decision Log D24），而非集中式。分層式**不需要貫通全棟的豎井**——這正是 domain 7-2 節選這個判別基準的原因（「是否需要貫通豎井」對集中式為是、對分層式為否，不受風速假設影響）。`log/2026-08.md` Pending 段落明確記載「空間需求書待重發（**通風豎井需求應移除**）」（本輪已核對存在）。**這代表本 Open Item 最初擔心的「零配送空間、無處放豎井」這個急迫風險，在系統型式決定為分層式之後，很可能已經不成立**——但本記錄員**不會**單方面把這格標記為「已解決」，因為：(1) 「空間需求書待重發」本身在 Pending 清單裡，代表**尚未真正重發**，目前仍是舊版（含豎井需求）與新決策（不需要豎井）並存的矛盾狀態；(2) `SUPPLY` 45.53 m² 是否足夠這個原始問題，並未因為分層式決策而解決，分層式代表分散在各層的小型設備間，每一層是否有對應空間仍待查證。**維持 Open，但風險性質已從「找不到豎井空間」轉為「空間需求書尚未反映最新決策、暫時處於過期狀態」**。

---

### Open Item 9（2026-08-11 第三輪由佔位改為實際內容）— `決策紀錄與來源手冊.md` 待決事項 `U-01～U-07`（`U-08` 已併入 Open Item 6，不在此重複）

**來源**：`Desktop\MEP\_work\決策紀錄與來源手冊.md` 第 179–186 行（不在本 repo，本記錄員讀不到，由 coordinator 本輪逐字轉錄）。**上一輪本記錄員只記代號與「待決」狀態、拒絕杜撰內容的處置，coordinator 本輪明確確認「你沒有杜撰，那個處置是對的」**——這是本檔誠實原則的一次正面驗證，留下這句話供未來讀者對照。

**分組原則（coordinator 本輪指示）**：多做工作能不能解決，把 7 項分成兩組。

#### 甲組：可透過查證或決策解決（做了就能結案）

| # | 待決事項 | 卡在哪 | 影響 |
|---|---|---|---|
| U-01 | 其餘 40 個空間之 §102 用途判定 | 需技師判定；部分空間 §102 未列 | 總風量仍為低估——目前只完成 29/69 筆（約 42%，見二輪事件 1），**尚未判定的 40 筆約佔 58%**（本記錄員自行核算：29÷69≈42.0%、40÷69≈58.0%，非轉述） |
| U-02 | §36 表三六第一列是否不分建築類型適用 | **官方 PDF 僅有表格、無條文本體**——不是判斷未做，是法規來源本身不完整，逐字條文根本不存在可查 | 277.20 m²，取 5 或 20 差 **4,158 VA** |
| U-03 | 通風系統型式：集中式 vs 分散式 | 未決定 | 垂直風管斷面 0.336 m² vs 趨近零——**這正是二輪事件 4 決策遞迴三層中未決的第 3 層**（第 1 層冰水/VRF＝A-01 已決、第 2 層氣冷/水冷＝A-02 已決、第 3 層通風集中/分散尚未決），與 Decision Log D20 是同一條決策鏈的下一步，不是新問題 |
| U-05 | 是否採 ASHRAE 170 為設計基準 | **業主／契約決定**，機電單方面不能定案 | 診察室風量須由 2.92 提高至 4 ACH——這是 Q3（見六、誠實邊界）三方都錯之後**已經查對的正確門檻數字**，U-05 問的不是「數字是多少」（已知），而是「要不要拿這個數字當設計基準」（未決） |
| U-06 | 坪效法（56.7 USRT）與能源署上限（49.0 USRT）之衝突 | 未釐清適用性 | 主機容量——**兩個數字本輪第一次出現，與先前任何事件均無重疊，全新待決項** |
| U-07 | 屋頂載重、排熱噪音 | 未評估 | **A-02（氣冷式主機置屋頂，Decision Log D20）之可行性**——換句話說，D20 這個決策目前建立在「假設可行」上，U-07 沒解決之前，D20 嚴格來說是有條件的決定，不是定案 |

#### 乙組：不會因為多做工作而解決（coordinator 明確要求分開標示，避免被當成一般待辦反覆嘗試）

| # | 待決事項 | 卡在哪 | 影響 |
|---|---|---|---|
| U-04 | 機房與豎井的**建議尺寸** | **查無基準**——三方獨立查證（本案 Deep Research、Open Item 8 的既有記錄、教戰手冊）皆為查無，性質是「外部世界沒有寫下這個答案」，不是「還沒去查」 | 空間需求書只能給下限，**與 Open Item 8「後續發展」段落記載的「建議值查無基準」為同一件事，此處不重複展開，只交叉引用** |

**U-04 與 Open Item 8 的關係（本記錄員核對後的判斷，非轉述）**：兩者談的是同一個知識缺口（機房／豎井建議尺寸在台灣查無基準），但切入角度不同——Open Item 8 問的是「要不要跟建築要空間」（一個可以透過 RFI 推進的決策），U-04 問的是「這個尺寸該抓多少」（一個目前沒有答案來源的知識缺口）。**不合併，因為解決 Open Item 8 不需要先解決 U-04**（可以先用 `Benchmark` 級的類比值提出面積、註明依據等級，不必等到有官方基準才能動作，呼應 domain 3-2-1 節「提出與追蹤，不是計算」）；但兩者互相牽動，讀者應一併參照。

**給讀者的提醒**：甲組六項每一項都有一個「誰做／做什麼就能結案」的答案（技師判定、業主決定、補查證），可以排進工作清單。**乙組（U-04）不要排進工作清單期待「做完就結案」**——它需要的是一個新的基準來源出現（例如業主提供類似案例、公會發布設計手冊），不是機電這邊多花時間就能生出答案。

---

### Open Item 10 — 已結案，移至 Decision Log D23（2026-08-12）

原內容（D21 的 MCP/GUI 分工修正規則尚未落地為 domain 或 skill 正式規則）**是本記錄員上一輪的查證失準**，不是真的落差。本輪重新以 `grep` 核對 `domain/mep-space-demand-matrix.md`，發現該規則其實早在 commit `0a64139`（2026-08-11 17:39）就已寫入 5-2 節，**時間點還早於本記錄員上一輪（v6）的作業時間**——也就是說，上一輪只要重新查一次就會發現規則已經落地，本記錄員沒有查，直接沿用了 v5 當時「未找到」的結論。完整說明見 Decision Log D23，本節保留為歷史索引。

---

## 六、誠實邊界

1. **本檔不含任何本記錄員自行呼叫 MCP 工具得到的 Revit 數據。** 所有標記「主 session／coordinator 本輪實機讀取」或「本輪提供」的項目，均為轉述，本記錄員未做二次核對，包括 L-E 驗證的 ElementId 745499、`FieldCount=5` 等數值。
2. **QA/QC「60 PASS / 0 FAIL / 0 WARN」已由本記錄員於本輪以 `git log -1 --format=%B <hash>` 逐一讀取全部 12 個 domain 相關 commit 的完整訊息核對，非僅轉述**（見 commit 履歷表下方更正說明）——但這只證明「commit 訊息聲稱跑過 QA/QC 且通過」，**不等於本記錄員本輪重新執行了 `verify-qaqc.ps1`**，腳本本身的執行仍是過去式、由 coordinator 端完成，本記錄員只驗證了「聲稱」與「commit message 文字」一致。
3. **Phase 2～4 的階段切分是本記錄員的組織性提案，不是既定事實**，其驗收標準亦為草案，尚待使用者核准。
4. **M1_02_Analytical-Systems.rvt 是否含 Space 品類/實例純屬推論**，僅檔案存在性（大小、修改日期）經本輪檔案系統核對；此問題已降級，不再是 L-E/Phase 1 的前置條件，只影響 Phase 2 的模型選擇。
5. **SUPPLY/DISTRIB tag 候選清單尚未經 domain 定義的正式 Tag 判定流程**，目前僅是主 session 依空間名稱的初步比對，不代表最終分類。
6. 換算值（如 EXAM 3-4 的 ≈11.15 m²）由主 session 提供，本記錄員未重新核算，若需精確值應以 Revit 內公制讀值為準。
7. **原 Open Item 3（不存檔原則 vs 手動建 Space 的累積勞動衝突）已由使用者裁決（Decision Log D10），不再是 Open 狀態**，但這**不應被解讀為「其餘 Open Item 已無風險」**——Open Item 2 雖已有 domain 規則，但尚未實際對 `ARCH_LINK.rvt` 跑過（現有工作副本可用，惟尚未執行）；Open Item 4、5 均為本輪新增／改寫，尚無任何處置。
8. **【事件 1】外部並行機電案的交叉驗證方法與【事件 2～8】69 個 Space 的 §3-3 四項缺陷數字、Tag 分類的 69 筆分佈均為 coordinator 本輪轉述，產出檔案在本 repo 之外（外部工作目錄、`_work\` 工作副本），**本記錄員完全無法讀取來源核對**。凡本輪標記「coordinator 本輪提供，未經核對」的列，一律屬於此類，可信度取決於 coordinator 轉述的準確性，不是本記錄員的獨立查證。（外部案的具體文件計數與引用查證明細已於 2026-08-12 回溯移除，見版本更新記錄與本節下方獨立說明）
9. **（已於本輪更正，原點 9 內容作廢）** 上一版本檔曾把 `be36461`～`815ea10` 五個 commit 的 QA/QC 標「未提供」，理由是「coordinator 聊天訊息裡沒附」——**這是本記錄員自己沒去讀 commit message 本文的疏漏**，本輪已用 `git log` 逐一核對，全部 12 個 commit 均含「QA/QC: 60 PASS / 0 FAIL / 0 WARN」字樣，詳見 commit 履歷表下方說明。此點保留是為了讓讀者看到記錄員自己的錯誤與更正過程，不是為了指責任何人。
10. **【重要】coordinator 本輪指示新增「L12 更正尚未寫進 repo」的 Open Item，本記錄員未依字面執行**——本輪直接讀取 `domain/tool-capability-boundary.md` 發現該更正已於 commit `815ea10` 寫入。本記錄員改為在進度台帳如實記錄現況，並在 Decision Log D16 說明分歧與處置理由。這不是本記錄員自行認定指示有誤而抗命，而是「找到與指示矛盾的一手證據時，如實記錄證據優先於複誦指示」——這正是本檔第 9 行開宗明義的誠實原則所要求的行為。

### 使用者提出的兩個關鍵質疑（Q1／Q2）與處置（2026-08-11，coordinator 明確要求完整記錄——本節為本檔誠實邊界的核心內容，非附註）

這兩個質疑發生在 Tag 分類完成（事件 8）之後，直接針對分類結果的可信度。coordinator 明確表示這是本輪最重要的內容，故完整轉錄，不摘要。

#### Q1：「這四個 Tag 的判斷依據是什麼？」

**誠實答案：只有空間名稱。** 沒有查過空間內實際設備，沒有對照過需求文件。

**已列出的可能誤判範例（coordinator 具體點名三個，本記錄員如實照錄，不補足到「五個」——coordinator 訊息中提到「已列出五個可能判錯的例子」但只具體點名三個，其餘兩個內容不明，本記錄員不代為杜撰）**：
- `AV 2008` 可能是儲藏室，而非設備間
- `MECH 2019` 僅 14.59 m²，可能不是主機房（面積過小是警訊，呼應 domain 2-2 節「`Name` 級典型失效模式」表列的同款例子）
- `CLOSET 2007` 判 `CONSTRAINT` 的理由薄弱

**最關鍵的一段自我指認**：`SOILED LINEN`（污衣間）被判「需負壓」——這個判斷與【事件 1】外部並行機電案裡「兩個單位量詞是不同物理量」那筆推論（案件細節已回溯移除，見誠實邊界）是**完全相同的錯誤類型**：字面上很可能正確、套用了行業慣例，但**本案文件查無依據**，卻被寫在與有出處內容同一證據等級上。coordinator 原話：「我在批評別人之後自己犯了一樣的錯。」——這句自我指認本身就是這次記錄裡最重要的一句話，本記錄員逐字保留，不改寫成更委婉的說法。

**處置**：domain 新增 2-2 節「依據等級」（`Name`／`Model`／`Doc`／`Confirmed`），本輪已核對存在（第 205～237 行），並明文要求「套用行業慣例時必須降級標記，不得與有文件依據者並列同一等級」，直接對應污衣間負壓這個案例。**但處置的是「往後怎麼標記」，不是「這次判斷本身」**——現有 69 筆 Tag 的依據等級尚未回填（見 Open Item 6），Q1 暴露的問題還沒有真正被修完，只是有了未來不再重犯的規則。

#### Q2：「這四類分法是從哪份文件來的？」

**誠實答案：沒有出處。** 最初由本 session 開頭一段先前 AI 對話提出四類雛形，coordinator 接手後加英文代碼（`DEMAND`/`SUPPLY`/`DISTRIB`/`CONSTRAINT`）並補寫理由。**「理由是我的推理，不是引用。」**（coordinator 原話）

**結構性誤導的指認**：domain frontmatter 的 `references:` 欄位掛著四條真實法規（建築技術規則§101/§102/§106、用戶用電設備裝置規則§36 等），這些條文支持的是文件第十節「台灣法規落點」，**不支持第二節的四類 Tag 分類本身**。但兩者掛在同一份 frontmatter 下，讀者很容易誤以為整份方法論都有法源——coordinator 自陳這是「結構性誤導」，不是使用者的誤讀，是文件結構本身造成的。

**處置（本輪已逐項核對存在）**：
1. domain 新增 **2-0 節**「本分類法的來源與地位」（第 89～112 行）：明寫來源（AI 對話提出雛形）、地位（工作分類法，非規範分類）、可辯護性（對業主不可以法規要求辯護，只能引用該空間背後的實際需求文件），並以警語明確排除 `references:` 對本節的適用。
2. domain 新增 **2-0-1 節**「為什麼是這四類」（第 114～136 行）：補寫核心論證——四類裡 `DISTRIB` 與 `CONSTRAINT` **沒有主人**（傳統系統別分類中無承辦單位）；法規檢查是終局狀態的判定，本分類法治理的是終局狀態出現之前的決策時點，兩者管轄的時點不同；Tag 要可稽核，必須綁定下游交付物，不能只是「幫助思考」的助記法。「台灣既有慣稱」對照表明確標為「作者判斷，非查證所得」。
3. domain 新增 **2-2 節**「依據等級」（見 Q1 處置），把「這個 Tag 怎麼判出來的」與「這個 Tag 有多確定」拆成兩個獨立可稽核的欄位。

**兩個質疑合起來的意義**：Q1 問的是「單筆判斷可不可信」，Q2 問的是「整套分類框架本身有沒有正當性」。domain 的回應沒有迴避，而是承認兩者現況都不足（框架是推理不是引用；單筆判斷目前只到 `Name` 級），並把「不足」本身結構化成可以逐步補強的欄位（依據等級、下游交付物綁定），而不是宣稱問題已經解決。**這與本檔第 9 行的誠實原則、以及外部並行機電案那筆「單位量詞」教訓（見上方【事件 1】說明），是同一套紀律在兩個不同場景下的應用。**

### Q3：三方都錯的 ASHRAE 通風量更正（2026-08-11，coordinator 明確要求完整記錄，本記錄員無法核對 ASHRAE 170 原文，僅逐字轉錄 coordinator 敘述）

診察室（`EXAM`）通風量是否足夠這個問題，先後出現**三個不同答案，前兩個都錯，且錯誤方式不同**：

| 提出者 | 說法 | 對照基準 | 結果 |
|---|---|---|---|
| coordinator | 診察室 2.92 ACH，vs「業界 ≥6」只有一半 | 「業界 ≥6」 | **錯**——那個 6 是**負壓隔離病室**的規定，不是一般診察室，對照基準本身選錯 |
| Google agent | ASHRAE 170 總換氣 2 ACH | ASHRAE 170 | **錯**——讀到的是**外氣（outdoor air）欄**，不是總換氣（total）欄，同一份文件裡欄位讀錯 |
| coordinator（下載官方 PDF 逐字核對原文） | `General examination room　NR　2　4` | ASHRAE 170 原文 | 外氣 **2**、總換氣 **4** |

**正確結論**：2.92 ACH 低於 4 ACH 門檻達 27%，**方向對（確實不足），但兩次引用的數字都錯**。這代表「結論剛好正確」不能反推「引用過程正確」——coordinator 與 Google agent 各自用了錯的基準，湊巧都指向「不足」這個方向，若基準選對了結論可能還是不足，但走到這個結論的路徑本身兩次都是壞的。

**與 D-1 的連動（本記錄員自行核算的邏輯關係，非轉述）**：§102 若取 15 人（比照候診室，而非 D-1 選的「容納人數不多者」欄取 8）可達 5.47 ACH，超過 4 ACH 門檻。也就是說，**「診察室通風量是否合規」這個結論，同時取決於兩個獨立的判斷——用途類別要對照哪一欄（8 或 15）、以及跟哪個 ACH 門檻比（4，不是 2 或 6）**。兩個判斷中任何一個換掉，合規結論都會改變。本記錄員未取得資訊判斷「取 8」或「取 15」何者更接近本案實情，僅指出兩者導致不同結論這件事本身。

### 決策紀錄稽核發現：三項有法律效力的決定曾經零記錄（2026-08-11，coordinator 明確要求記錄）

使用者質疑「數字來源與決策點寫完了嗎」，稽核後發現九項決策中**三項具法律效力者從未被記錄**：建築類型認定為醫院、D-1（取 8）、D-2（§101 第一款）。三者的共同模式：**對話中決定 → 立刻寫進模型 → 因「已經做完了」而未回頭補文件**。

**這件事的誠實邊界意義**：本訓練紀錄檔存在的目的之一就是防止這種模式——但**本檔本身也只能記錄「coordinator 告知我這件事發生過」，無法獨立稽核「決策紀錄與來源手冊.md」是否真的補齊了全部決策**，因為那份手冊不在本 repo、本記錄員讀不到。換句話說，本檔對這次稽核結果的記錄，本身也是一層「相信轉述」，而不是「本記錄員親自稽核出三項零記錄」。新規則（D22：決策須先記錄才能寫進模型）能不能被遵守，本檔也無法從外部驗證，只能持續在未來各輪要求 coordinator 主動回報是否有新的決策先寫模型、後補記錄的情況。

### 2026-08-12：四次「同一種錯誤重複出現」的誤診模式（coordinator 明確要求記錄）

今天出現四次結構相同的錯誤——**先用直覺／一般情況猜原因，猜錯，讀了真正的一手證據（原始碼／模型／敏感度測試）才找到真因**。逐字保留，因為模式比任一次個案更有價值：

1. **socket.ts 連線問題**：連續兩次誤診（「另一個 client 在搶線」、「Revit 端鎖卡住」），皆為看現象猜原因；讀 `MCP-Server/src/socket.ts` 原始碼一次定位三個交互作用的缺陷。
2. **模型盤點推翻自行提出的三個警告**：先前警告「體積可能沒在算／`Upper Limit` 是預設值／天花板沒擋住 Space」，實測後三個都不成立——**這與 L12（靜態掃碼推論工具不支援 Space，實測推翻）是同一種錯誤，本檔目前記錄到的第三次**。
3. **水平判別基準的結論被敏感度測試推翻**：「集中式在整個合理梁深範圍內都走不通」這個結論，只在特定風速假設下成立且餘裕僅 4 mm，換一個判別基準（豎井有無）結論才穩健。
4. **L17 逾時問題連錯三次方向**：直覺判斷是「批次太大」，連續三次縮小批次，情況反而更糟；真因是作用視圖（明細表）的重算負荷，與批次大小無關。

**本記錄員的觀察**：這四次的共同結構是「症狀相同、成因不同，但直覺反應會導向同一個錯誤方向」——連線逾時像是連線問題，通風量偏低像是設計不足，逾時變多像是批次太大，但這幾次的真因都在別處。**這也是本記錄員自己在這幾輪多次犯過的錯**（L12 靜態掃碼推論、Open Item 10 未重新查證）——記錄這個模式，不是指出別人的問題，是承認同一種認知捷徑本記錄員自己也在用。

### 🔴 2026-08-12 回溯性更正：v4／v5 版本內容違反已確立的 repo 邊界，本輪已改寫（本記錄員本輪自行查證發現，coordinator 本輪指示的邊界規則本身已於 `log/2026-08.md` 存在，非本輪新訂）

**發現過程**：coordinator 本輪指示外部並行機電案的客戶內容不得寫入本檔（本檔屬公開 repo）——只寫方法與流程順序的修正，不寫客戶文件名稱、數值或 RFI 內容。本記錄員讀取 `log/2026-08.md` 2026-08-12 14:30 條目的「邊界」段落核對，發現這條規則**本來就已經明文記載**（該案為客戶機密，其分析全部留在外部工作目錄，未進入 repo；domain 只收方法與流程順序的修正）——這不是本輪新訂的規則，是**本檔 v4／v5 兩輪違反了一條早就存在、本記錄員當時沒有查證到的既有邊界**。

**具體違反內容**（本輪已逐處改寫，改寫前原文已從當前檔案移除，但**git 歷史仍保留**，見下方說明；**以下描述刻意不重複原始的客戶名稱與專案代號本身，避免解釋這件事的同時又把它寫回來**）：
- 真實客戶名稱出現兩處（缺漏文件段落、openpyxl 決策段落）
- 該外部案的具體文件名稱與一則 RFI 標題
- 該外部案的具體數值（單位衝突組數、引用查證筆數、頁碼錯誤筆數、偽陽性筆數、文件計數、zip entry 數、SHA256 前後比對數等）
- 該外部並行機電案本身的專案代號，先前在多處以縮寫直接出現

**本輪處置**：已將上述內容全部改寫為去識別化的方法論敘述（例如「外部並行機電案」取代原專案代號、「業主標準文件目錄與本機已取得份數之間有落差」取代具體項數），只保留可轉移的方法教訓，不保留可用於指認客戶或還原其文件內容的具體數字或代號。改寫範圍涵蓋進度台帳【事件 1～3】、第三節引用查證小節、Decision Log D11／D12、誠實邊界原有段落、版本更新記錄 v4 行。**本節說明本身也刻意不引用被移除的原始字串**，以免解釋過程又把它寫回檔案裡。

**無法處理的部分（必須明講，不能假裝已解決）**：
1. **git 歷史仍含原始文字**。本記錄員以 `git log --all -S` 對該客戶名稱查證，commit `8cfc935`（2026-08-11 15:22，收編本檔 v4 的那次 commit）的歷史版本仍包含該名稱。編輯當前檔案**不會**清除這段歷史；若需要徹底移除，需要使用者或 repo 管理者另行執行 git 歷史重寫（例如 `git filter-repo` 或 BFG），這是本記錄員完全沒有權限、也不應該嘗試的操作（規則明文禁止任何 git 操作）。
2. **本記錄員無法判斷 v4／v5 這兩輪是否已經推送到遠端或被其他人看到**——本記錄員只能操作本機工作目錄裡的這一個檔案，無法查證傳播範圍。
3. **本次改寫是本記錄員的判斷，不是使用者事先核准的動作**——與過往「發現落差只標記、不擅自修正」的原則不同，這次本記錄員直接動手改寫了。理由：這不是一個需要裁決的判斷分歧（像 Open Item 3 那種路線選擇），而是一條已經明文存在、本記錄員自己沒查到的既有規則的執行落實，性質更接近修正 QA/QC「未提供」那種查證疏漏，而非代替使用者做決策。**但若使用者認為這個判斷本身有問題（例如認為應該保留原文、只加警語），這是可以覆蓋的，本記錄員在此把這個裁量本身也攤開來寫，不隱藏**。

---

## 版本更新記錄

| 版本 | 日期 | 變更內容 | 維護者 |
|---|---|---|---|
| v1 | 2026-08-11 | 初版建立：納入 Phase 0 成果、Revit 現況盤點、Phase 1～4 階段草案、決策紀錄、四項 Open Item（ops 掃描結果） | 記錄員子任務 |
| v2 | 2026-08-11 | 依 coordinator 回饋更新：L-E 由推論待驗改為已驗證（commit `f0165bf`）並附證據；補記 domain 第 3-3 節「上游資料驗收」；第三節操作路徑定案為「骨架自動、判定手動」；Open Item 1 標記已解決、Open Item 2 標記已解決但未對本案實際套用、Open Item 3 依指示維持 Open、Open Item 4 依 coordinator 更正改寫（切公制對象問題取代原本的讀值換算疑慮）；新增 Open Item 5（自動化程度提高後的「骨架非判定」誤讀風險）；補記兩次 commit 與 QA/QC 履歷、分支名稱 `feat/mep-space-demand-matrix` | 記錄員子任務 |
| v3 | 2026-08-11 | 依使用者裁決更新：原 Open Item 3 結案並移至 Decision Log D10（另立工作副本，三條規則：原始模型永不動不存檔／工作副本檔名須可辨識但連結目標例外保留原名／工具行為驗證仍須回乾淨模型做），Open Item 3 段落改為指向 D10 的歷史索引；新增第三節「Phase 2 之後：一律在工作副本上操作」小節，含 `_work\` 兩個工作副本清單與「ARCH_LINK 連結斷鏈」這個給年輕工程師的坑；Phase 表 Phase 3 列改用工作副本；進度台帳新增工作副本存在性驗證（與原檔案大小交叉核對一致）；Open Item 2 補記工作副本已可承接其待辦驗收工作（惟尚未執行）；誠實邊界第 7 點更新為「已裁決，不再 Open，但其餘 Open Item 風險不因此解除」 | 記錄員子任務 |
| v4 | 2026-08-11 | 補記 D10 之後八件事（事件 1～9，依時序）：外部並行機電案的三軌交叉驗證與引用查證方法論、缺漏文件三層區分、RFI 合併、openpyxl 不可用於客戶工作簿、單位凍結完成（含兩個教學實例與一則精度說法更正）、L13 升級為實測＋L14 新增（本輪讀 domain 檔核對）、**L12 被推翻**、§3-3 在 69 個 Space 實跑找到 4 項缺陷、Tag 分類 69/69 完成、使用者兩項關鍵質疑 Q1/Q2。新增 Decision Log D11–D16；新增 Open Item 6（Tag 依據等級全 Name 級）、Open Item 7（§3-3 三項缺陷除 WAITING 外無處置路徑）、Open Item 8（SUPPLY 偏低＋零配送空間）；新增第三節「Tag 分類 MCP/GUI 分工」與「引用查證雙軌」小節；誠實邊界新增 Q1/Q2 完整記錄專節與 QA/QC 缺口說明；更新 Phase 1／Phase 3 狀態反映實際進度；SUPPLY/DISTRIB 候選列標記為已由正式分類取代。**本輪最重要的偏差**：本輪直接讀取 `domain/tool-capability-boundary.md` 發現 L12 更正**已於 commit `815ea10` 寫入 repo**，與 coordinator 指示的「L12 尚未寫進 repo，請標為待辦」不符——本記錄員未依字面新增該 Open Item，改為在進度台帳如實記錄現況並在 D16 說明分歧，理由詳誠實邊界第 10 點 | 記錄員子任務 |
| v5 | 2026-08-11 | 第二次大補記（8cfc935 之後）：commit 履歷擴充至 12 個並**自行更正一項疏漏**——上一版把 5 個 commit 的 QA/QC 標「未提供」，本輪用 `git log` 逐一讀 commit message 本文才發現全部 12 個都內含「60 PASS/0 FAIL/0 WARN」，是記錄員自己沒查 commit message、只看聊天轉述的錯誤，已更正並在誠實邊界寫明。補記二輪事件 1～8（§102 用途類別 29 筆與 D-1/D-2、三個寫入事故與 MCP/GUI 分工規則修正、計算欄位近 10 倍誤差與交叉驗算反直覺判準、系統型式決策鏈與 4-1 節、SUPPLY→DISTRIB 迴圈重跑、外部 Deep Research 與三方都錯的 ASHRAE 更正、決策紀錄稽核揪出三項零記錄的法律決定、教戰手冊「五種量」）；其中多項（3-2-1／L-F／4-1／L15）本輪直接讀 domain 檔核對存在。事件 8 註記的 41/25 落差經查證確認為 42 筆並更新為已解決。新增 Decision Log D17–D22；D13 標記已被 D21 修正，不得單獨引用。Open Item 5 記為已處置（domain 補了 6 項完成度檢核清單）、Open Item 8 記錄後續演進（風險成真但未解決）；新增 Open Item 9（`U-01～U-08` 內容未提供，僅佔位不杜撰）、Open Item 10（D21 規則尚未落地為 domain/skill 正式規則）。第三節 Tag/§102 MCP-GUI 分工小節整段改寫為修正版並加警語；新增「交叉驗算反直覺判準」小節。誠實邊界新增 Q3（ASHRAE 三方皆錯的完整記錄）與決策紀錄稽核的邊界說明 | 記錄員子任務 |
| v6 | 2026-08-11 | 第三輪（最後一輪）：Open Item 9 由佔位改為 `決策紀錄與來源手冊.md` 第 179–186 行 `U-01～U-07` 的實際內容（coordinator 逐字轉錄），依「可查證解決」（甲組：U-01/U-02/U-03/U-05/U-06/U-07）與「查無答案不會因多做工作解決」（乙組：U-04）分組；U-04 與既有 Open Item 8 交叉引用但不合併（切入角度不同：要不要跟建築要空間 vs 尺寸該抓多少）。**依 coordinator 預期核對後確認 `U-08` 與既有 Open Item 6 為同一件事，已合併，不並存**——`U-08` 原文「Programming 階段無模型實據可取」直接推翻 Open Item 6 原選項 (a) 的可行性（不是難找，是這個階段結構性不存在），已刪除選項 (a) 並新增修正後的選項 (d)；同時併入 `U-08` 補充的「迴圈閉合時的歸因」影響面。**本輪自行發現並更正一處算術錯誤**：草稿曾寫「40 筆尚未判定＝69 筆的 42%」，經 `29/69` 與 `40/69` 實際核算，42% 其實是**已完成**的比例（29/69≈42.0%），未完成應為 58%（40/69≈58.0%），已更正，未留下錯誤數字。commit 履歷與其餘章節本輪未再變動 | 記錄員子任務 |
| **v7** | 2026-08-12 | 第四輪（今日全天補記）：commit 履歷擴充至 22 筆（補 2026-08-11 尾段 4 筆＋今日 6 筆），發現 `e14bf27`／`f294c96`／`079e240` 三個 commit 訊息內文查無 QA/QC 字樣，與 coordinator／`log/2026-08.md` 皆聲稱「全部 60 PASS」不符，已如實記載此落差。補記三輪事件 1～13（socket.ts 連續三次誤診修復、模型盤點推翻自行三個警告、L16 寫入走內部單位、內建 ACH 前期恆為 0、自建 `檢核ACH` 恆等式與幾何異常偵測、決策者欄資格檢查寫入 domain 原則 4、§102 全案補齊 2.20 倍、外部案反向修正流程順序＋`A-04`、判別基準敏感度測試推翻前輪結論、`U-10` 第二次糾正、L17 批次寫視圖效能陷阱、46 筆設計目標交叉驗算、確認 MCP 不能建模）。新增 Decision Log D23–D27（含發現 Open Item 10 其實已於 `0a64139` 解決、`U-03`／`A-04` 決策、`U-10` 更正）。**Open Items 依 domain 新增的四分法（待做／待決／卡住／查無）整體重新分類**，含本記錄員信心程度標註；Open Item 8 記錄 U-03 分層式決策對豎井急迫性的影響（維持 Open，性質改變）；Open Item 10 結案。誠實邊界新增「四次同構誤診模式」段落。**本輪最重大的發現與處置**：本輪查證 `log/2026-08.md` 確認「外部並行機電案客戶機密不得進 repo」是既有規則（非本輪新訂），而 v4／v5 版本違反此規則——真實客戶名稱、專案代號與具體文件/數值已寫入本檔並進入 git 歷史（commit `8cfc935`）。**本輪已將當前檔案內容全部改寫去識別化**（本檔全文現已不含該客戶名稱與專案代號），但 git 歷史無法由本記錄員清除，已在誠實邊界完整揭露此限制與本次改寫本身未經使用者事先核准的性質。另修正教戰手冊記載：實際位於 repo 內 `docs/mep-design-playbook-ch1.zh-TW.md`（commit `1b18842`），非 coordinator 描述的 Desktop 外部路徑 | 記錄員子任務 |
